
!-   ===========  ALL OBJECTS IN CLASS: DOMUS:VERSAO ===========

  Domus:Versao,
    2.6.20.4;                 !- Identificador da versao

!-   ===========  ALL OBJECTS IN CLASS: DOMUS:PROJETO ===========

  Domus:Projeto,
    ,                         !- Autor do projeto
    Sem endereço,             !- Endereco do projeto
    Breve descrição do projeto, !- Descricao do projeto
    ,                         !- Nome da edificacao
    1978,                     !- Ano da edificacao
    2011;                     !- Ano do projeto

!-   ===========  ALL OBJECTS IN CLASS: DOMUS:PARAMETROSGERAIS ===========

  Domus:ParametrosGerais,
    1,                        !- Tempo de simulacao - mes inicial
    1,                        !- Tempo de simulacao - dia inicial
    4,                        !- Tempo de simulacao - Hora inicial
    0,                        !- Tempo de simulacao - Segundo inicial
    1,                        !- Tempo de simulacao - mes final
    1,                        !- Tempo de simulacao - dia final
    4,                        !- Tempo de simulacao - Hora final
    0,                        !- Tempo de simulacao - Segundo final
    1,                        !- Tempo de relatorio - mes inicial
    1,                        !- Tempo de relatorio - dia inicial
    4,                        !- Tempo de relatorio - Hora inicial
    0,                        !- Tempo de relatorio - Segundo inicial
    1,                        !- Tempo de relatorio - mes final
    1,                        !- Tempo de relatorio - dia final
    4,                        !- Tempo de relatorio - Hora final
    0,                        !- Tempo de relatorio - Segundo final
    1,                        !- Ferias 1 - Ativada
    0,                        !- Ferias 2 - Ativada
    0,                        !- Ferias 3 - Ativada
    1,                        !- Ferias 1 Inicio - Dia
    1,                        !- Ferias 1 Inicio - Mes
    1,                        !- Ferias 2 Inicio - Dia
    7,                        !- Ferias 2 Inicio - Mes
    1,                        !- Ferias 3 Inicio - Dia
    10,                       !- Ferias 3 Inicio - Mes
    31,                       !- Ferias 1 Fim - Dia
    1,                        !- Ferias 1 Fim - Mes
    15,                       !- Ferias 2 Fim - Dia
    7,                        !- Ferias 2 Fim - Mes
    15,                       !- Ferias 3 Fim - Dia
    10,                       !- Ferias 3 Fim - Mes
    3600,                     !- Warmup - passo de tempo normal
    600,                      !- Warmup - passo de tempo fino
    7,                        !- Warmup - dias - normal
    1,                        !- Warmup - dias - fino
    0,                        !- Warmup - com ajuste fino
    0.01,                     !- Coeficiente convecao do solo
    60,                       !- Passo de tempo
    2003,                     !- Ano da simulacao
    0.02,                     !- Criterio de convergencia - temperatura
    0.02,                     !- Criterio de convergencia - umidade
    15,                       !- Numero maximo de iteracoes
    0.2,                      !- Refletividade do solo
    0,                        !- Constante do solo
    20,                       !- Temperatura do solo
    0.75,                     !- Umidade do solo
    1,                        !- Solo adiabatico 
    0,                        !- Habilita infiltracao
    0,                        !- Habilita ventilacao natural
    1.1614,                   !- Massa especifica do ar
    Rio de Janeiro_b.dwf,     !- Arquivo climatico padrao
    teste.sol,                !- Arquivo climatico do solo
    0,                        !- Configuracao do Bestest
    0,                        !- Repeticao de anos
    0,                        !- Usar clima senoidal
    20,                       !- Clima senoidal externo - temperatura media
    5,                        !- Clima senoidal externo - amplitude pico anual temperatura
    5,                        !- Clima senoidal externo - amplitude pico diaria temperatura
    60,                       !- Clima senoidal externo - umidade media
    10,                       !- Clima senoidal externo - amplitude pico diaria temperatura
    1000,                     !- Clima senoidal externo - amplitude maxima anual radiacao
    500,                      !- Clima senoidal externo - variacao amplitude pico radiacao
    3,                        !- Ventilacao natural - modelo
    0,                        !- Ventilacao natural - Tipo calculo do CP
    2,                        !- Ventilacao natural - Indice do coeficiente A
    2.5,                      !- Ventilacao natural - Altura das edificacoes ao redor
    0,                        !- Ventilacao natural - Densidade de edificacoes ao redor
    100,                      !- Grid 2D (interface velha)
    0,                        !- Simular RTQ
    0,                        !- RTQ
    8,                        !- Zona bioclimatica
    1,                        !- Utilizar contagem de pixels
    50,                       !- Numero maximo de zonas simulaveis
    1,                        !- Salvar estado da simulacao ao terminar
    1,                        !- Carregar o estado da simulacao ao comecar (se disponivel)
    6,                        !- Numero de feriados
    0,                        !- Dia do ano do feriado 1
    120,                      !- Dia do ano do feriado 2
    249,                      !- Dia do ano do feriado 3
    284,                      !- Dia do ano do feriado 4
    305,                      !- Dia do ano do feriado 5
    358;                      !- Dia do ano do feriado 6

!-   ===========  ALL OBJECTS IN CLASS: DOMUS:NORTE ===========

  Domus:Norte,
    -8.90138473567413e-13,    !- Coordenada x
    0,                        !- Coordenada y
    -1;                       !- Coordenada z

!-   ===========  ALL OBJECTS IN CLASS: DOMUS:ELEMENTODESENHO ===========

  Domus:ElementoDesenho,
    ElemDes_cobertura 0-Zona 1, !- Nome do objeto
    1,                        !- Se a cor eh padrao
    0,                        !- Valor do canal vermelho
    0,                        !- Valor do canal verde
    0,                        !- Valor do canal azul
    1,                        !- Valor do canal alpha
    ,                         !- Nome da cor
    1;                        !- Se eh visivel 

!-   ===========  ALL OBJECTS IN CLASS: DOMUS:FACE:PTF ===========

  Domus:Face:PTF,
    PTF_cobertura 0-Zona 1,   !- Nome do objeto
    0,                        !- Padrao de composicao
    ModelSimul_PTF_cobertura 0-Zona 1, !- Metodo simulacao
    0.5,                      !- Absortividade interna
    0.8,                      !- Absortividade externa
    0.5,                      !- Emissividade interna
    0.9,                      !- Emissividade externa
    5e-07,                    !- Permeancia interna
    5e-07,                    !- Permeancia externa
    ParamCoefConv_PTF_cobertura 0-Zona 1, !- Paramentros coef de conveccao	
    2,                        !- Numero de camadas
    Concreto200,              !- Material da camada 1
    20,                       !- Numero de nos da camada 1
    200,                      !- Espessura da camada 1
    Solo2000,                 !- Material da camada 2
    200,                      !- Numero de nos da camada 2
    2000;                     !- Espessura da camada 2

  Domus:Face:PTF,
    PTF_piso (solo) 1-Zona 1, !- Nome do objeto
    0,                        !- Padrao de composicao
    ModelSimul_PTF_cobertura 0-Zona 1, !- Metodo simulacao
    0.5,                      !- Absortividade interna
    0.5,                      !- Absortividade externa
    0.5,                      !- Emissividade interna
    0.5,                      !- Emissividade externa
    5e-07,                    !- Permeancia interna
    5e-07,                    !- Permeancia externa
    ParamCoefConv_PTF_cobertura 0-Zona 1, !- Paramentros coef de conveccao	
    1,                        !- Numero de camadas
    Solo2000,                 !- Material da camada 1
    200,                      !- Numero de nos da camada 1
    2000;                     !- Espessura da camada 1

  Domus:Face:PTF,
    PTF_teto 6-Zona 1,        !- Nome do objeto
    0,                        !- Padrao de composicao
    ModelSimul_PTF_cobertura 0-Zona 1, !- Metodo simulacao
    0.8,                      !- Absortividade interna
    0.8,                      !- Absortividade externa
    0.9,                      !- Emissividade interna
    0.9,                      !- Emissividade externa
    5e-07,                    !- Permeancia interna
    5e-07,                    !- Permeancia externa
    ParamCoefConv_PTF_cobertura 0-Zona 1, !- Paramentros coef de conveccao	
    2,                        !- Numero de camadas
    Concreto200,              !- Material da camada 1
    20,                       !- Numero de nos da camada 1
    200,                      !- Espessura da camada 1
    Solo2000,                 !- Material da camada 2
    200,                      !- Numero de nos da camada 2
    2000;                     !- Espessura da camada 2

  Domus:Face:PTF,
    PTF_fachada 0-Zona 2,     !- Nome do objeto
    0,                        !- Padrao de composicao
    ModelSimul_PTF_cobertura 0-Zona 1, !- Metodo simulacao
    0.8,                      !- Absortividade interna
    0.8,                      !- Absortividade externa
    0.9,                      !- Emissividade interna
    0.9,                      !- Emissividade externa
    5e-07,                    !- Permeancia interna
    5e-07,                    !- Permeancia externa
    ParamCoefConv_PTF_cobertura 0-Zona 1, !- Paramentros coef de conveccao	
    3,                        !- Numero de camadas
    Reboco20,                 !- Material da camada 1
    2,                        !- Numero de nos da camada 1
    20,                       !- Espessura da camada 1
    Tijolo150,                !- Material da camada 2
    15,                       !- Numero de nos da camada 2
    150,                      !- Espessura da camada 2
    Reboco20,                 !- Material da camada 3
    2,                        !- Numero de nos da camada 3
    20;                       !- Espessura da camada 3

  Domus:Face:PTF,
    PTF_fachada 2-Zona 2,     !- Nome do objeto
    0,                        !- Padrao de composicao
    ModelSimul_PTF_cobertura 0-Zona 1, !- Metodo simulacao
    0.8,                      !- Absortividade interna
    0.8,                      !- Absortividade externa
    0.9,                      !- Emissividade interna
    0.8,                      !- Emissividade externa
    5e-07,                    !- Permeancia interna
    5e-07,                    !- Permeancia externa
    ParamCoefConv_PTF_cobertura 0-Zona 1, !- Paramentros coef de conveccao	
    3,                        !- Numero de camadas
    Reboco20,                 !- Material da camada 1
    2,                        !- Numero de nos da camada 1
    20,                       !- Espessura da camada 1
    Tijolo150,                !- Material da camada 2
    15,                       !- Numero de nos da camada 2
    150,                      !- Espessura da camada 2
    Reboco20,                 !- Material da camada 3
    2,                        !- Numero de nos da camada 3
    20;                       !- Espessura da camada 3

  Domus:Face:PTF,
    PTF_teto 4-Zona 2,        !- Nome do objeto
    0,                        !- Padrao de composicao
    ModelSimul_PTF_cobertura 0-Zona 1, !- Metodo simulacao
    0.8,                      !- Absortividade interna
    0.8,                      !- Absortividade externa
    0.9,                      !- Emissividade interna
    0.9,                      !- Emissividade externa
    5e-07,                    !- Permeancia interna
    5e-07,                    !- Permeancia externa
    ParamCoefConv_PTF_cobertura 0-Zona 1, !- Paramentros coef de conveccao	
    1,                        !- Numero de camadas
    Concreto200,              !- Material da camada 1
    20,                       !- Numero de nos da camada 1
    200;                      !- Espessura da camada 1

  Domus:Face:PTF,
    PTF_Parede 4-Zona 12,     !- Nome do objeto
    0,                        !- Padrao de composicao
    ModelSimul_PTF_cobertura 0-Zona 1, !- Metodo simulacao
    0.5,                      !- Absortividade interna
    0.5,                      !- Absortividade externa
    0.5,                      !- Emissividade interna
    0.5,                      !- Emissividade externa
    5e-07,                    !- Permeancia interna
    5e-07,                    !- Permeancia externa
    ParamCoefConv_PTF_cobertura 0-Zona 1, !- Paramentros coef de conveccao	
    3,                        !- Numero de camadas
    Reboco20,                 !- Material da camada 1
    2,                        !- Numero de nos da camada 1
    20,                       !- Espessura da camada 1
    Tijolo150,                !- Material da camada 2
    15,                       !- Numero de nos da camada 2
    150,                      !- Espessura da camada 2
    Reboco20,                 !- Material da camada 3
    2,                        !- Numero de nos da camada 3
    20;                       !- Espessura da camada 3

!-   ===========  ALL OBJECTS IN CLASS: DOMUS:FACE:RELATORIO ===========

  Domus:Face:Relatorio,
    Rel_cobertura 0-Zona 1,   !- Nome do objeto
    0,                        !- Esta sendo monitorada
    0,                        !- Monitora temperatura
    0,                        !- Monitora umidade
    0,                        !- Monitora pressao parcial vapor
    0,                        !- Monitora fluxo calor
    0,                        !- Monitora fluxo vapor
    0,                        !- Monitora radiacoes
    0,                        !- Monitora mofo
    0;                        !- Monitora condicoes de contorno

  Domus:Face:Relatorio,
    Rel_fachada 0-Zona 2,     !- Nome do objeto
    1,                        !- Esta sendo monitorada
    1,                        !- Monitora temperatura
    0,                        !- Monitora umidade
    0,                        !- Monitora pressao parcial vapor
    1,                        !- Monitora fluxo calor
    0,                        !- Monitora fluxo vapor
    0,                        !- Monitora radiacoes
    0,                        !- Monitora mofo
    0;                        !- Monitora condicoes de contorno

  Domus:Face:Relatorio,
    Rel_Parede 0-Zona 8,      !- Nome do objeto
    1,                        !- Esta sendo monitorada
    1,                        !- Monitora temperatura
    0,                        !- Monitora umidade
    0,                        !- Monitora pressao parcial vapor
    0,                        !- Monitora fluxo calor
    1,                        !- Monitora fluxo vapor
    0,                        !- Monitora radiacoes
    0,                        !- Monitora mofo
    0;                        !- Monitora condicoes de contorno

  Domus:Face:Relatorio,
    Rel_fachada 0-Zona 10,    !- Nome do objeto
    1,                        !- Esta sendo monitorada
    0,                        !- Monitora temperatura
    0,                        !- Monitora umidade
    0,                        !- Monitora pressao parcial vapor
    0,                        !- Monitora fluxo calor
    0,                        !- Monitora fluxo vapor
    0,                        !- Monitora radiacoes
    0,                        !- Monitora mofo
    0;                        !- Monitora condicoes de contorno

!-   ===========  ALL OBJECTS IN CLASS: DOMUS:INTERVALOS:TEMPO ===========

  Domus:Intervalos:Tempo,
    Interv_Res_CT_Rel_Zona 1, !- Nome do objeto
    1,                        !- Numero de intervalos
    4,                        !- Periodo anual
    7,                        !- Periodo semanal
    0,                        !- Hora inicial
    0,                        !- Segundo inicial
    23,                       !- Hora final
    59,                       !- Segundo final
    366,                      !- Dia inicial
    366;                      !- Dia final

  Domus:Intervalos:Tempo,
    Interv_Ac1_Atuadores_Zona 2, !- Nome do objeto
    1,                        !- Numero de intervalos
    4,                        !- Periodo anual
    9,                        !- Periodo semanal
    0,                        !- Hora inicial
    0,                        !- Segundo inicial
    23,                       !- Hora final
    59,                       !- Segundo final
    366,                      !- Dia inicial
    366;                      !- Dia final

!-   ===========  ALL OBJECTS IN CLASS: DOMUS:REGIAO:PARAM ===========

  Domus:Regiao:Param,
    Param_Zona 1,             !- Nome do objeto
    0,                        !- Habilita a pre-simulacao
    20,                       !- Temperatura inicial interna
    50,                       !- Umidade inicial interna
    0,                        !- Fixar temperatura inicial
    0,                        !- Fixar umidade inicial
    0,                        !- Controle da temp. e umidade da zona (livre=0)
    0,                        !- Copiar temp. e umidade da zona
    teste.ti,                 !- Arquivo climatico interno
    35,                       !- Grau de saturacao
    1,                        !- Atualizacao das sombras (quantos passos de tempo)
    20,                       !- Clima senoidal - temperatura media
    5,                        !- Clima senoidal - amplitude pico anual
    5,                        !- Clima senoidal - amplitude pico diaria
    50,                       !- Clima senoidal - umidade media
    10;                       !- Clima senoidal - amplitude pico diaria

!-   ===========  ALL OBJECTS IN CLASS: DOMUS:REGIAO:RELATORIO:PMV_PPD ===========

  Domus:Regiao:Relatorio:PMV_PPD,
    PMVPPD_Rel_Zona 1,        !- Nome do objeto
    0,                        !- Tipo de atividade
    0.66,                     !- Parametro - valor do clo
    0.79,                     !- Parametro - tipo de atividade (met)
    0.01,                     !- Parametro - velocidade do ar (m/s)
    0,                        !- Vestimenta 1
    0,                        !- Vestimenta 2
    0,                        !- Vestimenta 3
    0,                        !- Vestimenta 4
    0,                        !- Vestimenta 5
    0,                        !- Vestimenta 6
    0,                        !- Vestimenta 7
    0,                        !- Vestimenta 8
    0,                        !- Vestimenta 9
    0,                        !- Vestimenta 10
    0,                        !- Vestimenta 11
    0,                        !- Vestimenta 12
    0,                        !- Vestimenta 13
    0,                        !- Vestimenta 14
    0,                        !- Vestimenta 15
    0,                        !- Vestimenta 16
    0,                        !- Vestimenta 17
    0,                        !- Vestimenta 18
    0,                        !- Vestimenta 19
    0,                        !- Vestimenta 20
    0;                        !- Vestimenta 21

!-   ===========  ALL OBJECTS IN CLASS: DOMUS:REGIAO:RELATORIO:CT ===========

  Domus:Regiao:Relatorio:CT,
    CT_Rel_Zona 1,            !- Nome do objeto
    1,                        !- Ativar carga termica resfriamento
    24,                       !- Temperatura desligamento resfriamento
    50,                       !- Umidade desligamento resfriamento
    1,                        !- Ativar carga termica aquecimento
    22,                       !- Temperatura desligamento aquecimento
    60,                       !- Umidade desligamento aquecimento
    Interv_Res_CT_Rel_Zona 1, !- Intervalos de resfriamento
    Interv_Res_CT_Rel_Zona 1; !- Intervalos de aquecimento

  Domus:Regiao:Relatorio:CT,
    CT_Rel_Zona 2,            !- Nome do objeto
    1,                        !- Ativar carga termica resfriamento
    24,                       !- Temperatura desligamento resfriamento
    50,                       !- Umidade desligamento resfriamento
    1,                        !- Ativar carga termica aquecimento
    22,                       !- Temperatura desligamento aquecimento
    60,                       !- Umidade desligamento aquecimento
    Interv_Res_CT_Rel_Zona 1, !- Intervalos de resfriamento
    Interv_Res_CT_Rel_Zona 1; !- Intervalos de aquecimento

  Domus:Regiao:Relatorio:CT,
    CT_Rel_Zona 3,            !- Nome do objeto
    1,                        !- Ativar carga termica resfriamento
    24,                       !- Temperatura desligamento resfriamento
    50,                       !- Umidade desligamento resfriamento
    1,                        !- Ativar carga termica aquecimento
    22,                       !- Temperatura desligamento aquecimento
    60,                       !- Umidade desligamento aquecimento
    Interv_Res_CT_Rel_Zona 1, !- Intervalos de resfriamento
    Interv_Res_CT_Rel_Zona 1; !- Intervalos de aquecimento

  Domus:Regiao:Relatorio:CT,
    CT_Rel_Zona 4,            !- Nome do objeto
    1,                        !- Ativar carga termica resfriamento
    24,                       !- Temperatura desligamento resfriamento
    50,                       !- Umidade desligamento resfriamento
    1,                        !- Ativar carga termica aquecimento
    22,                       !- Temperatura desligamento aquecimento
    60,                       !- Umidade desligamento aquecimento
    Interv_Res_CT_Rel_Zona 1, !- Intervalos de resfriamento
    Interv_Res_CT_Rel_Zona 1; !- Intervalos de aquecimento

  Domus:Regiao:Relatorio:CT,
    CT_Rel_Zona 5,            !- Nome do objeto
    1,                        !- Ativar carga termica resfriamento
    24,                       !- Temperatura desligamento resfriamento
    50,                       !- Umidade desligamento resfriamento
    1,                        !- Ativar carga termica aquecimento
    22,                       !- Temperatura desligamento aquecimento
    60,                       !- Umidade desligamento aquecimento
    Interv_Res_CT_Rel_Zona 1, !- Intervalos de resfriamento
    Interv_Res_CT_Rel_Zona 1; !- Intervalos de aquecimento

  Domus:Regiao:Relatorio:CT,
    CT_Rel_Zona 6,            !- Nome do objeto
    1,                        !- Ativar carga termica resfriamento
    24,                       !- Temperatura desligamento resfriamento
    50,                       !- Umidade desligamento resfriamento
    1,                        !- Ativar carga termica aquecimento
    22,                       !- Temperatura desligamento aquecimento
    60,                       !- Umidade desligamento aquecimento
    Interv_Res_CT_Rel_Zona 1, !- Intervalos de resfriamento
    Interv_Res_CT_Rel_Zona 1; !- Intervalos de aquecimento

  Domus:Regiao:Relatorio:CT,
    CT_Rel_Zona 7,            !- Nome do objeto
    1,                        !- Ativar carga termica resfriamento
    24,                       !- Temperatura desligamento resfriamento
    50,                       !- Umidade desligamento resfriamento
    1,                        !- Ativar carga termica aquecimento
    22,                       !- Temperatura desligamento aquecimento
    60,                       !- Umidade desligamento aquecimento
    Interv_Res_CT_Rel_Zona 1, !- Intervalos de resfriamento
    Interv_Res_CT_Rel_Zona 1; !- Intervalos de aquecimento

  Domus:Regiao:Relatorio:CT,
    CT_Rel_Zona 8,            !- Nome do objeto
    1,                        !- Ativar carga termica resfriamento
    24,                       !- Temperatura desligamento resfriamento
    50,                       !- Umidade desligamento resfriamento
    1,                        !- Ativar carga termica aquecimento
    22,                       !- Temperatura desligamento aquecimento
    60,                       !- Umidade desligamento aquecimento
    Interv_Res_CT_Rel_Zona 1, !- Intervalos de resfriamento
    Interv_Res_CT_Rel_Zona 1; !- Intervalos de aquecimento

  Domus:Regiao:Relatorio:CT,
    CT_Rel_Zona 9,            !- Nome do objeto
    1,                        !- Ativar carga termica resfriamento
    24,                       !- Temperatura desligamento resfriamento
    50,                       !- Umidade desligamento resfriamento
    1,                        !- Ativar carga termica aquecimento
    22,                       !- Temperatura desligamento aquecimento
    60,                       !- Umidade desligamento aquecimento
    Interv_Res_CT_Rel_Zona 1, !- Intervalos de resfriamento
    Interv_Res_CT_Rel_Zona 1; !- Intervalos de aquecimento

  Domus:Regiao:Relatorio:CT,
    CT_Rel_Zona 10,           !- Nome do objeto
    1,                        !- Ativar carga termica resfriamento
    24,                       !- Temperatura desligamento resfriamento
    50,                       !- Umidade desligamento resfriamento
    1,                        !- Ativar carga termica aquecimento
    22,                       !- Temperatura desligamento aquecimento
    60,                       !- Umidade desligamento aquecimento
    Interv_Res_CT_Rel_Zona 1, !- Intervalos de resfriamento
    Interv_Res_CT_Rel_Zona 1; !- Intervalos de aquecimento

  Domus:Regiao:Relatorio:CT,
    CT_Rel_Zona 11,           !- Nome do objeto
    1,                        !- Ativar carga termica resfriamento
    24,                       !- Temperatura desligamento resfriamento
    50,                       !- Umidade desligamento resfriamento
    1,                        !- Ativar carga termica aquecimento
    22,                       !- Temperatura desligamento aquecimento
    60,                       !- Umidade desligamento aquecimento
    Interv_Res_CT_Rel_Zona 1, !- Intervalos de resfriamento
    Interv_Res_CT_Rel_Zona 1; !- Intervalos de aquecimento

  Domus:Regiao:Relatorio:CT,
    CT_Rel_Zona 12,           !- Nome do objeto
    1,                        !- Ativar carga termica resfriamento
    24,                       !- Temperatura desligamento resfriamento
    50,                       !- Umidade desligamento resfriamento
    1,                        !- Ativar carga termica aquecimento
    22,                       !- Temperatura desligamento aquecimento
    60,                       !- Umidade desligamento aquecimento
    Interv_Res_CT_Rel_Zona 1, !- Intervalos de resfriamento
    Interv_Res_CT_Rel_Zona 1; !- Intervalos de aquecimento

  Domus:Regiao:Relatorio:CT,
    CT_Rel_Zona 13,           !- Nome do objeto
    1,                        !- Ativar carga termica resfriamento
    24,                       !- Temperatura desligamento resfriamento
    50,                       !- Umidade desligamento resfriamento
    1,                        !- Ativar carga termica aquecimento
    22,                       !- Temperatura desligamento aquecimento
    60,                       !- Umidade desligamento aquecimento
    Interv_Res_CT_Rel_Zona 1, !- Intervalos de resfriamento
    Interv_Res_CT_Rel_Zona 1; !- Intervalos de aquecimento

!-   ===========  ALL OBJECTS IN CLASS: DOMUS:REGIAO:RELATORIO ===========

  Domus:Regiao:Relatorio,
    Rel_Zona 1,               !- Nome do objeto
    0,                        !- Monitorar  zona
    0,                        !- Monitorar temperatura
    0,                        !- Monitorar umidade
    0,                        !- Monitorar pmv e ppd
    0,                        !- Monitorar consumo energia
    0,                        !- Monitorar carga termica
    0,                        !- Monitorar estatisticas
    0,                        !- Monitorar mofo
    0,                        !- Monitorar perfil paredes
    0,                        !- Monitorar ganho termico
    0,                        !- Monitorar ats
    0,                        !- Monitorar ace
    0,                        !- Monitorar sistemas primario/secundario
    0,                        !- Monitorar fotovoltaico
    0,                        !- Monitorar controlador
    0,                        !- Monitorar acs
    1,                        !- Monitorar propriedades edificacao
    0,                        !- Monitorar temperatura interna paredes
    0,                        !- Monitorar calor rejeitado atuador
    3600,                     !- Amostragem - temperatura
    3600,                     !- Amostragem - controlador
    3600,                     !- Amostragem - perfil paredes
    3600,                     !- Amostragem - periodo mofo
    3600,                     !- Amostragem - fotovoltaico
    3600,                     !- Amostragem - sistema primario/secundario
    CT_Rel_Zona 1,            !- Dados de carga termica	   
    PMVPPD_Rel_Zona 1;        !- Dados de de pmv e ppd

  Domus:Regiao:Relatorio,
    Rel_Zona 2,               !- Nome do objeto
    1,                        !- Monitorar  zona
    1,                        !- Monitorar temperatura
    0,                        !- Monitorar umidade
    0,                        !- Monitorar pmv e ppd
    1,                        !- Monitorar consumo energia
    0,                        !- Monitorar carga termica
    0,                        !- Monitorar estatisticas
    0,                        !- Monitorar mofo
    0,                        !- Monitorar perfil paredes
    0,                        !- Monitorar ganho termico
    0,                        !- Monitorar ats
    0,                        !- Monitorar ace
    0,                        !- Monitorar sistemas primario/secundario
    0,                        !- Monitorar fotovoltaico
    1,                        !- Monitorar controlador
    0,                        !- Monitorar acs
    1,                        !- Monitorar propriedades edificacao
    1,                        !- Monitorar temperatura interna paredes
    0,                        !- Monitorar calor rejeitado atuador
    3600,                     !- Amostragem - temperatura
    3600,                     !- Amostragem - controlador
    3600,                     !- Amostragem - perfil paredes
    3600,                     !- Amostragem - periodo mofo
    3600,                     !- Amostragem - fotovoltaico
    3600,                     !- Amostragem - sistema primario/secundario
    CT_Rel_Zona 2,            !- Dados de carga termica	   
    PMVPPD_Rel_Zona 1;        !- Dados de de pmv e ppd

  Domus:Regiao:Relatorio,
    Rel_Zona 3,               !- Nome do objeto
    1,                        !- Monitorar  zona
    1,                        !- Monitorar temperatura
    0,                        !- Monitorar umidade
    0,                        !- Monitorar pmv e ppd
    1,                        !- Monitorar consumo energia
    0,                        !- Monitorar carga termica
    0,                        !- Monitorar estatisticas
    0,                        !- Monitorar mofo
    0,                        !- Monitorar perfil paredes
    0,                        !- Monitorar ganho termico
    0,                        !- Monitorar ats
    0,                        !- Monitorar ace
    0,                        !- Monitorar sistemas primario/secundario
    0,                        !- Monitorar fotovoltaico
    1,                        !- Monitorar controlador
    0,                        !- Monitorar acs
    1,                        !- Monitorar propriedades edificacao
    0,                        !- Monitorar temperatura interna paredes
    0,                        !- Monitorar calor rejeitado atuador
    3600,                     !- Amostragem - temperatura
    3600,                     !- Amostragem - controlador
    3600,                     !- Amostragem - perfil paredes
    3600,                     !- Amostragem - periodo mofo
    3600,                     !- Amostragem - fotovoltaico
    3600,                     !- Amostragem - sistema primario/secundario
    CT_Rel_Zona 3,            !- Dados de carga termica	   
    PMVPPD_Rel_Zona 1;        !- Dados de de pmv e ppd

  Domus:Regiao:Relatorio,
    Rel_Zona 4,               !- Nome do objeto
    1,                        !- Monitorar  zona
    1,                        !- Monitorar temperatura
    0,                        !- Monitorar umidade
    0,                        !- Monitorar pmv e ppd
    1,                        !- Monitorar consumo energia
    0,                        !- Monitorar carga termica
    0,                        !- Monitorar estatisticas
    0,                        !- Monitorar mofo
    0,                        !- Monitorar perfil paredes
    0,                        !- Monitorar ganho termico
    0,                        !- Monitorar ats
    0,                        !- Monitorar ace
    0,                        !- Monitorar sistemas primario/secundario
    0,                        !- Monitorar fotovoltaico
    0,                        !- Monitorar controlador
    0,                        !- Monitorar acs
    1,                        !- Monitorar propriedades edificacao
    0,                        !- Monitorar temperatura interna paredes
    0,                        !- Monitorar calor rejeitado atuador
    3600,                     !- Amostragem - temperatura
    3600,                     !- Amostragem - controlador
    3600,                     !- Amostragem - perfil paredes
    3600,                     !- Amostragem - periodo mofo
    3600,                     !- Amostragem - fotovoltaico
    3600,                     !- Amostragem - sistema primario/secundario
    CT_Rel_Zona 4,            !- Dados de carga termica	   
    PMVPPD_Rel_Zona 1;        !- Dados de de pmv e ppd

  Domus:Regiao:Relatorio,
    Rel_Zona 5,               !- Nome do objeto
    1,                        !- Monitorar  zona
    1,                        !- Monitorar temperatura
    0,                        !- Monitorar umidade
    0,                        !- Monitorar pmv e ppd
    1,                        !- Monitorar consumo energia
    0,                        !- Monitorar carga termica
    0,                        !- Monitorar estatisticas
    0,                        !- Monitorar mofo
    0,                        !- Monitorar perfil paredes
    0,                        !- Monitorar ganho termico
    0,                        !- Monitorar ats
    0,                        !- Monitorar ace
    0,                        !- Monitorar sistemas primario/secundario
    0,                        !- Monitorar fotovoltaico
    1,                        !- Monitorar controlador
    0,                        !- Monitorar acs
    1,                        !- Monitorar propriedades edificacao
    0,                        !- Monitorar temperatura interna paredes
    0,                        !- Monitorar calor rejeitado atuador
    3600,                     !- Amostragem - temperatura
    3600,                     !- Amostragem - controlador
    3600,                     !- Amostragem - perfil paredes
    3600,                     !- Amostragem - periodo mofo
    3600,                     !- Amostragem - fotovoltaico
    3600,                     !- Amostragem - sistema primario/secundario
    CT_Rel_Zona 5,            !- Dados de carga termica	   
    PMVPPD_Rel_Zona 1;        !- Dados de de pmv e ppd

  Domus:Regiao:Relatorio,
    Rel_Zona 6,               !- Nome do objeto
    1,                        !- Monitorar  zona
    1,                        !- Monitorar temperatura
    0,                        !- Monitorar umidade
    0,                        !- Monitorar pmv e ppd
    1,                        !- Monitorar consumo energia
    0,                        !- Monitorar carga termica
    0,                        !- Monitorar estatisticas
    0,                        !- Monitorar mofo
    0,                        !- Monitorar perfil paredes
    0,                        !- Monitorar ganho termico
    0,                        !- Monitorar ats
    0,                        !- Monitorar ace
    0,                        !- Monitorar sistemas primario/secundario
    0,                        !- Monitorar fotovoltaico
    1,                        !- Monitorar controlador
    0,                        !- Monitorar acs
    1,                        !- Monitorar propriedades edificacao
    0,                        !- Monitorar temperatura interna paredes
    0,                        !- Monitorar calor rejeitado atuador
    3600,                     !- Amostragem - temperatura
    3600,                     !- Amostragem - controlador
    3600,                     !- Amostragem - perfil paredes
    3600,                     !- Amostragem - periodo mofo
    3600,                     !- Amostragem - fotovoltaico
    3600,                     !- Amostragem - sistema primario/secundario
    CT_Rel_Zona 6,            !- Dados de carga termica	   
    PMVPPD_Rel_Zona 1;        !- Dados de de pmv e ppd

  Domus:Regiao:Relatorio,
    Rel_Zona 7,               !- Nome do objeto
    1,                        !- Monitorar  zona
    1,                        !- Monitorar temperatura
    0,                        !- Monitorar umidade
    0,                        !- Monitorar pmv e ppd
    1,                        !- Monitorar consumo energia
    0,                        !- Monitorar carga termica
    0,                        !- Monitorar estatisticas
    0,                        !- Monitorar mofo
    0,                        !- Monitorar perfil paredes
    0,                        !- Monitorar ganho termico
    0,                        !- Monitorar ats
    0,                        !- Monitorar ace
    0,                        !- Monitorar sistemas primario/secundario
    0,                        !- Monitorar fotovoltaico
    1,                        !- Monitorar controlador
    0,                        !- Monitorar acs
    1,                        !- Monitorar propriedades edificacao
    0,                        !- Monitorar temperatura interna paredes
    0,                        !- Monitorar calor rejeitado atuador
    3600,                     !- Amostragem - temperatura
    3600,                     !- Amostragem - controlador
    3600,                     !- Amostragem - perfil paredes
    3600,                     !- Amostragem - periodo mofo
    3600,                     !- Amostragem - fotovoltaico
    3600,                     !- Amostragem - sistema primario/secundario
    CT_Rel_Zona 7,            !- Dados de carga termica	   
    PMVPPD_Rel_Zona 1;        !- Dados de de pmv e ppd

  Domus:Regiao:Relatorio,
    Rel_Zona 8,               !- Nome do objeto
    1,                        !- Monitorar  zona
    1,                        !- Monitorar temperatura
    0,                        !- Monitorar umidade
    0,                        !- Monitorar pmv e ppd
    1,                        !- Monitorar consumo energia
    0,                        !- Monitorar carga termica
    0,                        !- Monitorar estatisticas
    0,                        !- Monitorar mofo
    0,                        !- Monitorar perfil paredes
    0,                        !- Monitorar ganho termico
    0,                        !- Monitorar ats
    0,                        !- Monitorar ace
    0,                        !- Monitorar sistemas primario/secundario
    0,                        !- Monitorar fotovoltaico
    1,                        !- Monitorar controlador
    0,                        !- Monitorar acs
    1,                        !- Monitorar propriedades edificacao
    0,                        !- Monitorar temperatura interna paredes
    0,                        !- Monitorar calor rejeitado atuador
    3600,                     !- Amostragem - temperatura
    3600,                     !- Amostragem - controlador
    3600,                     !- Amostragem - perfil paredes
    3600,                     !- Amostragem - periodo mofo
    3600,                     !- Amostragem - fotovoltaico
    3600,                     !- Amostragem - sistema primario/secundario
    CT_Rel_Zona 8,            !- Dados de carga termica	   
    PMVPPD_Rel_Zona 1;        !- Dados de de pmv e ppd

  Domus:Regiao:Relatorio,
    Rel_Zona 9,               !- Nome do objeto
    1,                        !- Monitorar  zona
    1,                        !- Monitorar temperatura
    0,                        !- Monitorar umidade
    0,                        !- Monitorar pmv e ppd
    1,                        !- Monitorar consumo energia
    0,                        !- Monitorar carga termica
    0,                        !- Monitorar estatisticas
    0,                        !- Monitorar mofo
    0,                        !- Monitorar perfil paredes
    0,                        !- Monitorar ganho termico
    0,                        !- Monitorar ats
    0,                        !- Monitorar ace
    0,                        !- Monitorar sistemas primario/secundario
    0,                        !- Monitorar fotovoltaico
    1,                        !- Monitorar controlador
    0,                        !- Monitorar acs
    1,                        !- Monitorar propriedades edificacao
    0,                        !- Monitorar temperatura interna paredes
    0,                        !- Monitorar calor rejeitado atuador
    3600,                     !- Amostragem - temperatura
    3600,                     !- Amostragem - controlador
    3600,                     !- Amostragem - perfil paredes
    3600,                     !- Amostragem - periodo mofo
    3600,                     !- Amostragem - fotovoltaico
    3600,                     !- Amostragem - sistema primario/secundario
    CT_Rel_Zona 9,            !- Dados de carga termica	   
    PMVPPD_Rel_Zona 1;        !- Dados de de pmv e ppd

  Domus:Regiao:Relatorio,
    Rel_Zona 10,              !- Nome do objeto
    0,                        !- Monitorar  zona
    0,                        !- Monitorar temperatura
    0,                        !- Monitorar umidade
    0,                        !- Monitorar pmv e ppd
    0,                        !- Monitorar consumo energia
    0,                        !- Monitorar carga termica
    0,                        !- Monitorar estatisticas
    0,                        !- Monitorar mofo
    0,                        !- Monitorar perfil paredes
    0,                        !- Monitorar ganho termico
    0,                        !- Monitorar ats
    0,                        !- Monitorar ace
    0,                        !- Monitorar sistemas primario/secundario
    0,                        !- Monitorar fotovoltaico
    0,                        !- Monitorar controlador
    0,                        !- Monitorar acs
    1,                        !- Monitorar propriedades edificacao
    0,                        !- Monitorar temperatura interna paredes
    0,                        !- Monitorar calor rejeitado atuador
    3600,                     !- Amostragem - temperatura
    3600,                     !- Amostragem - controlador
    3600,                     !- Amostragem - perfil paredes
    3600,                     !- Amostragem - periodo mofo
    3600,                     !- Amostragem - fotovoltaico
    3600,                     !- Amostragem - sistema primario/secundario
    CT_Rel_Zona 10,           !- Dados de carga termica	   
    PMVPPD_Rel_Zona 1;        !- Dados de de pmv e ppd

  Domus:Regiao:Relatorio,
    Rel_Zona 11,              !- Nome do objeto
    0,                        !- Monitorar  zona
    0,                        !- Monitorar temperatura
    0,                        !- Monitorar umidade
    0,                        !- Monitorar pmv e ppd
    0,                        !- Monitorar consumo energia
    0,                        !- Monitorar carga termica
    0,                        !- Monitorar estatisticas
    0,                        !- Monitorar mofo
    0,                        !- Monitorar perfil paredes
    0,                        !- Monitorar ganho termico
    0,                        !- Monitorar ats
    0,                        !- Monitorar ace
    0,                        !- Monitorar sistemas primario/secundario
    0,                        !- Monitorar fotovoltaico
    0,                        !- Monitorar controlador
    0,                        !- Monitorar acs
    1,                        !- Monitorar propriedades edificacao
    0,                        !- Monitorar temperatura interna paredes
    0,                        !- Monitorar calor rejeitado atuador
    3600,                     !- Amostragem - temperatura
    3600,                     !- Amostragem - controlador
    3600,                     !- Amostragem - perfil paredes
    3600,                     !- Amostragem - periodo mofo
    3600,                     !- Amostragem - fotovoltaico
    3600,                     !- Amostragem - sistema primario/secundario
    CT_Rel_Zona 11,           !- Dados de carga termica	   
    PMVPPD_Rel_Zona 1;        !- Dados de de pmv e ppd

  Domus:Regiao:Relatorio,
    Rel_Zona 12,              !- Nome do objeto
    0,                        !- Monitorar  zona
    0,                        !- Monitorar temperatura
    0,                        !- Monitorar umidade
    0,                        !- Monitorar pmv e ppd
    0,                        !- Monitorar consumo energia
    0,                        !- Monitorar carga termica
    0,                        !- Monitorar estatisticas
    0,                        !- Monitorar mofo
    0,                        !- Monitorar perfil paredes
    0,                        !- Monitorar ganho termico
    0,                        !- Monitorar ats
    0,                        !- Monitorar ace
    0,                        !- Monitorar sistemas primario/secundario
    0,                        !- Monitorar fotovoltaico
    0,                        !- Monitorar controlador
    0,                        !- Monitorar acs
    1,                        !- Monitorar propriedades edificacao
    0,                        !- Monitorar temperatura interna paredes
    0,                        !- Monitorar calor rejeitado atuador
    3600,                     !- Amostragem - temperatura
    3600,                     !- Amostragem - controlador
    3600,                     !- Amostragem - perfil paredes
    3600,                     !- Amostragem - periodo mofo
    3600,                     !- Amostragem - fotovoltaico
    3600,                     !- Amostragem - sistema primario/secundario
    CT_Rel_Zona 12,           !- Dados de carga termica	   
    PMVPPD_Rel_Zona 1;        !- Dados de de pmv e ppd

  Domus:Regiao:Relatorio,
    Rel_Zona 13,              !- Nome do objeto
    0,                        !- Monitorar  zona
    0,                        !- Monitorar temperatura
    0,                        !- Monitorar umidade
    0,                        !- Monitorar pmv e ppd
    0,                        !- Monitorar consumo energia
    0,                        !- Monitorar carga termica
    0,                        !- Monitorar estatisticas
    0,                        !- Monitorar mofo
    0,                        !- Monitorar perfil paredes
    0,                        !- Monitorar ganho termico
    0,                        !- Monitorar ats
    0,                        !- Monitorar ace
    0,                        !- Monitorar sistemas primario/secundario
    0,                        !- Monitorar fotovoltaico
    0,                        !- Monitorar controlador
    0,                        !- Monitorar acs
    1,                        !- Monitorar propriedades edificacao
    0,                        !- Monitorar temperatura interna paredes
    0,                        !- Monitorar calor rejeitado atuador
    3600,                     !- Amostragem - temperatura
    3600,                     !- Amostragem - controlador
    3600,                     !- Amostragem - perfil paredes
    3600,                     !- Amostragem - periodo mofo
    3600,                     !- Amostragem - fotovoltaico
    3600,                     !- Amostragem - sistema primario/secundario
    CT_Rel_Zona 13,           !- Dados de carga termica	   
    PMVPPD_Rel_Zona 1;        !- Dados de de pmv e ppd

!-   ===========  ALL OBJECTS IN CLASS: DOMUS:ATUADORES ===========

  Domus:Atuadores,
    Atuadores_Zona 2,         !- Nome do objeto
    1,                        !- Numero de atuadores
    Ac1_Atuadores_Zona 2;     !- Referencia para o atuador 1

  Domus:Atuadores,
    Atuadores_Zona 3,         !- Nome do objeto
    1,                        !- Numero de atuadores
    Ac1_Atuadores_Zona 3;     !- Referencia para o atuador 1

  Domus:Atuadores,
    Atuadores_Zona 4,         !- Nome do objeto
    1,                        !- Numero de atuadores
    Ac1_Atuadores_Zona 4;     !- Referencia para o atuador 1

  Domus:Atuadores,
    Atuadores_Zona 5,         !- Nome do objeto
    1,                        !- Numero de atuadores
    Ac1_Atuadores_Zona 5;     !- Referencia para o atuador 1

  Domus:Atuadores,
    Atuadores_Zona 6,         !- Nome do objeto
    1,                        !- Numero de atuadores
    Ac1_Atuadores_Zona 6;     !- Referencia para o atuador 1

  Domus:Atuadores,
    Atuadores_Zona 7,         !- Nome do objeto
    1,                        !- Numero de atuadores
    Ac1_Atuadores_Zona 7;     !- Referencia para o atuador 1

  Domus:Atuadores,
    Atuadores_Zona 8,         !- Nome do objeto
    1,                        !- Numero de atuadores
    Ac1_Atuadores_Zona 8;     !- Referencia para o atuador 1

  Domus:Atuadores,
    Atuadores_Zona 9,         !- Nome do objeto
    1,                        !- Numero de atuadores
    Ac1_Atuadores_Zona 9;     !- Referencia para o atuador 1

!-   ===========  ALL OBJECTS IN CLASS: DOMUS:ATUADOR:ARCONDICIONADO ===========

  Domus:Atuador:ArCondicionado,
    Ac1_Atuadores_Zona 2,     !- Nome do objeto
    1,                        !- Quantidade
    1,                        !- Tipo de equipamento
    5,                        !- Caracteristicas fisicas
    0,                        !- Tipo de temperatura
    0,                        !- Tipo de aquecimento
    0,                        !- Tipo de condensador
    1,                        !- Regulamentado pelo imetro
    0,                        !- Condensador sombreado
    10536.1,                  !- Potencia
    0.678803,                 !- Fator correcao capacidade total 1 
    0.050035,                 !- Fator correcao capacidade total 2 
    -0.00086,                 !- Fator correcao capacidade total 3 
    -0.02175,                 !- Fator correcao capacidade total 4 
    -0.00016,                 !- Fator correcao capacidade total 5 
    0.000933,                 !- Fator correcao capacidade total 5 
    7.63484,                  !- Energy input ratio nominal
    1.38847,                  !- Fator correcao para eficiencia energetica 1 
    0.077,                    !- Fator correcao para eficiencia energetica 2 
    -0.00093,                 !- Fator correcao para eficiencia energetica 3 
    -0.05426,                 !- Fator correcao para eficiencia energetica 4 
    0.000274,                 !- Fator correcao para eficiencia energetica 5 
    0.000145,                 !- Fator correcao para eficiencia energetica 6 
    7373.94,                  !- Calor sensivel nominal
    -2.05444,                 !- Fator correcao para capacidade sensivel 1
    0.254437,                 !- Fator correcao para capacidade sensivel 2
    -0.0052,                  !- Fator correcao para capacidade sensivel 3
    -0.00023,                 !- Fator correcao para capacidade sensivel 4
    -0.00032,                 !- Fator correcao para capacidade sensivel 5
    0.000522,                 !- Fator correcao para capacidade sensivel 6
    416.7,                    !- Vazao do volume de ar
    9,                        !- Temperatura evaporacao do ar condicionado
    1,                        !- Tipo de controlador (on-off=0, pid=1)
    24,                       !- Parametro 1 do controlador
    2,                        !- Parametro 2 do controlador
    0,                        !- Parametro 3 do controlador
    0,                        !- Parametro 4 do controlador
    0,                        !- Parametro 5 do controlador
    Interv_Ac1_Atuadores_Zona 2, !- Intervalos de tempo
    0,                        !- Fixar Condicoes Externas
    0,                        !- Temperatura Externa Fixa (C)
    0,                        !- Umidade Relativa Externa Fixa
    0,                        !- Fixar Condicoes Internas
    0,                        !- Temperatura Interna Fixa (C)
    0;                        !- Umidade Relativa Interna Fixa

  Domus:Atuador:ArCondicionado,
    Ac1_Atuadores_Zona 3,     !- Nome do objeto
    1,                        !- Quantidade
    1,                        !- Tipo de equipamento
    5,                        !- Caracteristicas fisicas
    0,                        !- Tipo de temperatura
    0,                        !- Tipo de aquecimento
    0,                        !- Tipo de condensador
    1,                        !- Regulamentado pelo imetro
    0,                        !- Condensador sombreado
    10536.1,                  !- Potencia
    0.678803,                 !- Fator correcao capacidade total 1 
    0.050035,                 !- Fator correcao capacidade total 2 
    -0.00086,                 !- Fator correcao capacidade total 3 
    -0.02175,                 !- Fator correcao capacidade total 4 
    -0.00016,                 !- Fator correcao capacidade total 5 
    0.000933,                 !- Fator correcao capacidade total 5 
    7.63484,                  !- Energy input ratio nominal
    1.38847,                  !- Fator correcao para eficiencia energetica 1 
    0.077,                    !- Fator correcao para eficiencia energetica 2 
    -0.00093,                 !- Fator correcao para eficiencia energetica 3 
    -0.05426,                 !- Fator correcao para eficiencia energetica 4 
    0.000274,                 !- Fator correcao para eficiencia energetica 5 
    0.000145,                 !- Fator correcao para eficiencia energetica 6 
    7373.94,                  !- Calor sensivel nominal
    -2.05444,                 !- Fator correcao para capacidade sensivel 1
    0.254437,                 !- Fator correcao para capacidade sensivel 2
    -0.0052,                  !- Fator correcao para capacidade sensivel 3
    -0.00023,                 !- Fator correcao para capacidade sensivel 4
    -0.00032,                 !- Fator correcao para capacidade sensivel 5
    0.000522,                 !- Fator correcao para capacidade sensivel 6
    416.7,                    !- Vazao do volume de ar
    9,                        !- Temperatura evaporacao do ar condicionado
    1,                        !- Tipo de controlador (on-off=0, pid=1)
    24,                       !- Parametro 1 do controlador
    2,                        !- Parametro 2 do controlador
    0,                        !- Parametro 3 do controlador
    0,                        !- Parametro 4 do controlador
    0,                        !- Parametro 5 do controlador
    Interv_Ac1_Atuadores_Zona 2, !- Intervalos de tempo
    0,                        !- Fixar Condicoes Externas
    0,                        !- Temperatura Externa Fixa (C)
    0,                        !- Umidade Relativa Externa Fixa
    0,                        !- Fixar Condicoes Internas
    0,                        !- Temperatura Interna Fixa (C)
    0;                        !- Umidade Relativa Interna Fixa

  Domus:Atuador:ArCondicionado,
    Ac1_Atuadores_Zona 4,     !- Nome do objeto
    1,                        !- Quantidade
    1,                        !- Tipo de equipamento
    5,                        !- Caracteristicas fisicas
    0,                        !- Tipo de temperatura
    0,                        !- Tipo de aquecimento
    0,                        !- Tipo de condensador
    1,                        !- Regulamentado pelo imetro
    1,                        !- Condensador sombreado
    10536.1,                  !- Potencia
    0.678803,                 !- Fator correcao capacidade total 1 
    0.050035,                 !- Fator correcao capacidade total 2 
    -0.00086,                 !- Fator correcao capacidade total 3 
    -0.02175,                 !- Fator correcao capacidade total 4 
    -0.00016,                 !- Fator correcao capacidade total 5 
    0.000933,                 !- Fator correcao capacidade total 5 
    7.63484,                  !- Energy input ratio nominal
    1.38847,                  !- Fator correcao para eficiencia energetica 1 
    0.077,                    !- Fator correcao para eficiencia energetica 2 
    -0.00093,                 !- Fator correcao para eficiencia energetica 3 
    -0.05426,                 !- Fator correcao para eficiencia energetica 4 
    0.000274,                 !- Fator correcao para eficiencia energetica 5 
    0.000145,                 !- Fator correcao para eficiencia energetica 6 
    7373.94,                  !- Calor sensivel nominal
    -2.05444,                 !- Fator correcao para capacidade sensivel 1
    0.254437,                 !- Fator correcao para capacidade sensivel 2
    -0.0052,                  !- Fator correcao para capacidade sensivel 3
    -0.00023,                 !- Fator correcao para capacidade sensivel 4
    -0.00032,                 !- Fator correcao para capacidade sensivel 5
    0.000522,                 !- Fator correcao para capacidade sensivel 6
    416.7,                    !- Vazao do volume de ar
    9,                        !- Temperatura evaporacao do ar condicionado
    1,                        !- Tipo de controlador (on-off=0, pid=1)
    24,                       !- Parametro 1 do controlador
    2,                        !- Parametro 2 do controlador
    0,                        !- Parametro 3 do controlador
    0,                        !- Parametro 4 do controlador
    0,                        !- Parametro 5 do controlador
    Interv_Ac1_Atuadores_Zona 2, !- Intervalos de tempo
    0,                        !- Fixar Condicoes Externas
    0,                        !- Temperatura Externa Fixa (C)
    0,                        !- Umidade Relativa Externa Fixa
    0,                        !- Fixar Condicoes Internas
    0,                        !- Temperatura Interna Fixa (C)
    0;                        !- Umidade Relativa Interna Fixa

  Domus:Atuador:ArCondicionado,
    Ac1_Atuadores_Zona 5,     !- Nome do objeto
    1,                        !- Quantidade
    1,                        !- Tipo de equipamento
    5,                        !- Caracteristicas fisicas
    0,                        !- Tipo de temperatura
    0,                        !- Tipo de aquecimento
    0,                        !- Tipo de condensador
    1,                        !- Regulamentado pelo imetro
    0,                        !- Condensador sombreado
    10536.1,                  !- Potencia
    0.678803,                 !- Fator correcao capacidade total 1 
    0.050035,                 !- Fator correcao capacidade total 2 
    -0.00086,                 !- Fator correcao capacidade total 3 
    -0.02175,                 !- Fator correcao capacidade total 4 
    -0.00016,                 !- Fator correcao capacidade total 5 
    0.000933,                 !- Fator correcao capacidade total 5 
    7.63484,                  !- Energy input ratio nominal
    1.38847,                  !- Fator correcao para eficiencia energetica 1 
    0.077,                    !- Fator correcao para eficiencia energetica 2 
    -0.00093,                 !- Fator correcao para eficiencia energetica 3 
    -0.05426,                 !- Fator correcao para eficiencia energetica 4 
    0.000274,                 !- Fator correcao para eficiencia energetica 5 
    0.000145,                 !- Fator correcao para eficiencia energetica 6 
    7373.94,                  !- Calor sensivel nominal
    -2.05444,                 !- Fator correcao para capacidade sensivel 1
    0.254437,                 !- Fator correcao para capacidade sensivel 2
    -0.0052,                  !- Fator correcao para capacidade sensivel 3
    -0.00023,                 !- Fator correcao para capacidade sensivel 4
    -0.00032,                 !- Fator correcao para capacidade sensivel 5
    0.000522,                 !- Fator correcao para capacidade sensivel 6
    416.7,                    !- Vazao do volume de ar
    9,                        !- Temperatura evaporacao do ar condicionado
    1,                        !- Tipo de controlador (on-off=0, pid=1)
    24,                       !- Parametro 1 do controlador
    2,                        !- Parametro 2 do controlador
    0,                        !- Parametro 3 do controlador
    0,                        !- Parametro 4 do controlador
    0,                        !- Parametro 5 do controlador
    Interv_Ac1_Atuadores_Zona 2, !- Intervalos de tempo
    0,                        !- Fixar Condicoes Externas
    0,                        !- Temperatura Externa Fixa (C)
    0,                        !- Umidade Relativa Externa Fixa
    0,                        !- Fixar Condicoes Internas
    0,                        !- Temperatura Interna Fixa (C)
    0;                        !- Umidade Relativa Interna Fixa

  Domus:Atuador:ArCondicionado,
    Ac1_Atuadores_Zona 6,     !- Nome do objeto
    1,                        !- Quantidade
    1,                        !- Tipo de equipamento
    5,                        !- Caracteristicas fisicas
    0,                        !- Tipo de temperatura
    0,                        !- Tipo de aquecimento
    0,                        !- Tipo de condensador
    1,                        !- Regulamentado pelo imetro
    0,                        !- Condensador sombreado
    10536.1,                  !- Potencia
    0.678803,                 !- Fator correcao capacidade total 1 
    0.050035,                 !- Fator correcao capacidade total 2 
    -0.00086,                 !- Fator correcao capacidade total 3 
    -0.02175,                 !- Fator correcao capacidade total 4 
    -0.00016,                 !- Fator correcao capacidade total 5 
    0.000933,                 !- Fator correcao capacidade total 5 
    7.63484,                  !- Energy input ratio nominal
    1.38847,                  !- Fator correcao para eficiencia energetica 1 
    0.077,                    !- Fator correcao para eficiencia energetica 2 
    -0.00093,                 !- Fator correcao para eficiencia energetica 3 
    -0.05426,                 !- Fator correcao para eficiencia energetica 4 
    0.000274,                 !- Fator correcao para eficiencia energetica 5 
    0.000145,                 !- Fator correcao para eficiencia energetica 6 
    7373.94,                  !- Calor sensivel nominal
    -2.05444,                 !- Fator correcao para capacidade sensivel 1
    0.254437,                 !- Fator correcao para capacidade sensivel 2
    -0.0052,                  !- Fator correcao para capacidade sensivel 3
    -0.00023,                 !- Fator correcao para capacidade sensivel 4
    -0.00032,                 !- Fator correcao para capacidade sensivel 5
    0.000522,                 !- Fator correcao para capacidade sensivel 6
    416.7,                    !- Vazao do volume de ar
    9,                        !- Temperatura evaporacao do ar condicionado
    1,                        !- Tipo de controlador (on-off=0, pid=1)
    24,                       !- Parametro 1 do controlador
    2,                        !- Parametro 2 do controlador
    0,                        !- Parametro 3 do controlador
    0,                        !- Parametro 4 do controlador
    0,                        !- Parametro 5 do controlador
    Interv_Ac1_Atuadores_Zona 2, !- Intervalos de tempo
    0,                        !- Fixar Condicoes Externas
    0,                        !- Temperatura Externa Fixa (C)
    0,                        !- Umidade Relativa Externa Fixa
    0,                        !- Fixar Condicoes Internas
    0,                        !- Temperatura Interna Fixa (C)
    0;                        !- Umidade Relativa Interna Fixa

  Domus:Atuador:ArCondicionado,
    Ac1_Atuadores_Zona 7,     !- Nome do objeto
    1,                        !- Quantidade
    1,                        !- Tipo de equipamento
    5,                        !- Caracteristicas fisicas
    0,                        !- Tipo de temperatura
    0,                        !- Tipo de aquecimento
    0,                        !- Tipo de condensador
    1,                        !- Regulamentado pelo imetro
    1,                        !- Condensador sombreado
    10536.1,                  !- Potencia
    0.678803,                 !- Fator correcao capacidade total 1 
    0.050035,                 !- Fator correcao capacidade total 2 
    -0.00086,                 !- Fator correcao capacidade total 3 
    -0.02175,                 !- Fator correcao capacidade total 4 
    -0.00016,                 !- Fator correcao capacidade total 5 
    0.000933,                 !- Fator correcao capacidade total 5 
    7.63484,                  !- Energy input ratio nominal
    1.38847,                  !- Fator correcao para eficiencia energetica 1 
    0.077,                    !- Fator correcao para eficiencia energetica 2 
    -0.00093,                 !- Fator correcao para eficiencia energetica 3 
    -0.05426,                 !- Fator correcao para eficiencia energetica 4 
    0.000274,                 !- Fator correcao para eficiencia energetica 5 
    0.000145,                 !- Fator correcao para eficiencia energetica 6 
    7373.94,                  !- Calor sensivel nominal
    -2.05444,                 !- Fator correcao para capacidade sensivel 1
    0.254437,                 !- Fator correcao para capacidade sensivel 2
    -0.0052,                  !- Fator correcao para capacidade sensivel 3
    -0.00023,                 !- Fator correcao para capacidade sensivel 4
    -0.00032,                 !- Fator correcao para capacidade sensivel 5
    0.000522,                 !- Fator correcao para capacidade sensivel 6
    416.7,                    !- Vazao do volume de ar
    9,                        !- Temperatura evaporacao do ar condicionado
    1,                        !- Tipo de controlador (on-off=0, pid=1)
    24,                       !- Parametro 1 do controlador
    2,                        !- Parametro 2 do controlador
    0,                        !- Parametro 3 do controlador
    0,                        !- Parametro 4 do controlador
    0,                        !- Parametro 5 do controlador
    Interv_Ac1_Atuadores_Zona 2, !- Intervalos de tempo
    0,                        !- Fixar Condicoes Externas
    0,                        !- Temperatura Externa Fixa (C)
    0,                        !- Umidade Relativa Externa Fixa
    0,                        !- Fixar Condicoes Internas
    0,                        !- Temperatura Interna Fixa (C)
    0;                        !- Umidade Relativa Interna Fixa

  Domus:Atuador:ArCondicionado,
    Ac1_Atuadores_Zona 8,     !- Nome do objeto
    1,                        !- Quantidade
    1,                        !- Tipo de equipamento
    5,                        !- Caracteristicas fisicas
    0,                        !- Tipo de temperatura
    0,                        !- Tipo de aquecimento
    0,                        !- Tipo de condensador
    1,                        !- Regulamentado pelo imetro
    0,                        !- Condensador sombreado
    10536.1,                  !- Potencia
    0.678803,                 !- Fator correcao capacidade total 1 
    0.050035,                 !- Fator correcao capacidade total 2 
    -0.00086,                 !- Fator correcao capacidade total 3 
    -0.02175,                 !- Fator correcao capacidade total 4 
    -0.00016,                 !- Fator correcao capacidade total 5 
    0.000933,                 !- Fator correcao capacidade total 5 
    7.63484,                  !- Energy input ratio nominal
    1.38847,                  !- Fator correcao para eficiencia energetica 1 
    0.077,                    !- Fator correcao para eficiencia energetica 2 
    -0.00093,                 !- Fator correcao para eficiencia energetica 3 
    -0.05426,                 !- Fator correcao para eficiencia energetica 4 
    0.000274,                 !- Fator correcao para eficiencia energetica 5 
    0.000145,                 !- Fator correcao para eficiencia energetica 6 
    7373.94,                  !- Calor sensivel nominal
    -2.05444,                 !- Fator correcao para capacidade sensivel 1
    0.254437,                 !- Fator correcao para capacidade sensivel 2
    -0.0052,                  !- Fator correcao para capacidade sensivel 3
    -0.00023,                 !- Fator correcao para capacidade sensivel 4
    -0.00032,                 !- Fator correcao para capacidade sensivel 5
    0.000522,                 !- Fator correcao para capacidade sensivel 6
    416.7,                    !- Vazao do volume de ar
    9,                        !- Temperatura evaporacao do ar condicionado
    1,                        !- Tipo de controlador (on-off=0, pid=1)
    24,                       !- Parametro 1 do controlador
    2,                        !- Parametro 2 do controlador
    0,                        !- Parametro 3 do controlador
    0,                        !- Parametro 4 do controlador
    0,                        !- Parametro 5 do controlador
    Interv_Ac1_Atuadores_Zona 2, !- Intervalos de tempo
    0,                        !- Fixar Condicoes Externas
    0,                        !- Temperatura Externa Fixa (C)
    0,                        !- Umidade Relativa Externa Fixa
    0,                        !- Fixar Condicoes Internas
    0,                        !- Temperatura Interna Fixa (C)
    0;                        !- Umidade Relativa Interna Fixa

  Domus:Atuador:ArCondicionado,
    Ac1_Atuadores_Zona 9,     !- Nome do objeto
    1,                        !- Quantidade
    1,                        !- Tipo de equipamento
    5,                        !- Caracteristicas fisicas
    0,                        !- Tipo de temperatura
    0,                        !- Tipo de aquecimento
    0,                        !- Tipo de condensador
    1,                        !- Regulamentado pelo imetro
    0,                        !- Condensador sombreado
    10536.1,                  !- Potencia
    0.678803,                 !- Fator correcao capacidade total 1 
    0.050035,                 !- Fator correcao capacidade total 2 
    -0.00086,                 !- Fator correcao capacidade total 3 
    -0.02175,                 !- Fator correcao capacidade total 4 
    -0.00016,                 !- Fator correcao capacidade total 5 
    0.000933,                 !- Fator correcao capacidade total 5 
    7.63484,                  !- Energy input ratio nominal
    1.38847,                  !- Fator correcao para eficiencia energetica 1 
    0.077,                    !- Fator correcao para eficiencia energetica 2 
    -0.00093,                 !- Fator correcao para eficiencia energetica 3 
    -0.05426,                 !- Fator correcao para eficiencia energetica 4 
    0.000274,                 !- Fator correcao para eficiencia energetica 5 
    0.000145,                 !- Fator correcao para eficiencia energetica 6 
    7373.94,                  !- Calor sensivel nominal
    -2.05444,                 !- Fator correcao para capacidade sensivel 1
    0.254437,                 !- Fator correcao para capacidade sensivel 2
    -0.0052,                  !- Fator correcao para capacidade sensivel 3
    -0.00023,                 !- Fator correcao para capacidade sensivel 4
    -0.00032,                 !- Fator correcao para capacidade sensivel 5
    0.000522,                 !- Fator correcao para capacidade sensivel 6
    416.7,                    !- Vazao do volume de ar
    9,                        !- Temperatura evaporacao do ar condicionado
    1,                        !- Tipo de controlador (on-off=0, pid=1)
    24,                       !- Parametro 1 do controlador
    2,                        !- Parametro 2 do controlador
    0,                        !- Parametro 3 do controlador
    0,                        !- Parametro 4 do controlador
    0,                        !- Parametro 5 do controlador
    Interv_Ac1_Atuadores_Zona 2, !- Intervalos de tempo
    0,                        !- Fixar Condicoes Externas
    0,                        !- Temperatura Externa Fixa (C)
    0,                        !- Umidade Relativa Externa Fixa
    0,                        !- Fixar Condicoes Internas
    0,                        !- Temperatura Interna Fixa (C)
    0;                        !- Umidade Relativa Interna Fixa

!-   ===========  ALL OBJECTS IN CLASS: DOMUS:REGIAO:VENTILACAO ===========

  Domus:Regiao:Ventilacao,
    Vent_RegiaoZona 1,        !- Nome do objeto
    0,                        !- Habilita ventilacao natural
    0,                        !- Modelo de ventilacao natural
    0,                        !- Tipo de calculo do CP (0=CP medio parede, 1=pos. abertura)
    0,                        !- Wind velocity profile exponent
    0.0,                      !- Surrounding Building Height (m)
    0.0,                      !- Plan Area Density (%)
    0,                        !- Habilita ventilacao forcada
    0,                        !- Tipo de calculo (1=por pessoas, 0=por trocas de ar)
    0.0,                      !- Racao de ar ou trocas de ar
    0,                        !- Quantidade de pessoas
    0,                        !- Air Source Index (0=external air, 1=fixed values)
    20.0,                     !- Fixed Air Temperature (C)
    50.0,                     !- Fixed Air Humidity (%)
    ;                         !- Intervalos de tempo

  Domus:Regiao:Ventilacao,
    Vent_RegiaoZona 2,        !- Nome do objeto
    0,                        !- Habilita ventilacao natural
    0,                        !- Modelo de ventilacao natural
    0,                        !- Tipo de calculo do CP (0=CP medio parede, 1=pos. abertura)
    0,                        !- Wind velocity profile exponent
    0.0,                      !- Surrounding Building Height (m)
    0.0,                      !- Plan Area Density (%)
    0,                        !- Habilita ventilacao forcada
    0,                        !- Tipo de calculo (1=por pessoas, 0=por trocas de ar)
    0.0,                      !- Racao de ar ou trocas de ar
    0,                        !- Quantidade de pessoas
    0,                        !- Air Source Index (0=external air, 1=fixed values)
    20.0,                     !- Fixed Air Temperature (C)
    50.0,                     !- Fixed Air Humidity (%)
    ;                         !- Intervalos de tempo

  Domus:Regiao:Ventilacao,
    Vent_RegiaoZona 3,        !- Nome do objeto
    0,                        !- Habilita ventilacao natural
    0,                        !- Modelo de ventilacao natural
    0,                        !- Tipo de calculo do CP (0=CP medio parede, 1=pos. abertura)
    0,                        !- Wind velocity profile exponent
    0.0,                      !- Surrounding Building Height (m)
    0.0,                      !- Plan Area Density (%)
    0,                        !- Habilita ventilacao forcada
    0,                        !- Tipo de calculo (1=por pessoas, 0=por trocas de ar)
    0.0,                      !- Racao de ar ou trocas de ar
    0,                        !- Quantidade de pessoas
    0,                        !- Air Source Index (0=external air, 1=fixed values)
    20.0,                     !- Fixed Air Temperature (C)
    50.0,                     !- Fixed Air Humidity (%)
    ;                         !- Intervalos de tempo

  Domus:Regiao:Ventilacao,
    Vent_RegiaoZona 4,        !- Nome do objeto
    0,                        !- Habilita ventilacao natural
    0,                        !- Modelo de ventilacao natural
    0,                        !- Tipo de calculo do CP (0=CP medio parede, 1=pos. abertura)
    0,                        !- Wind velocity profile exponent
    0.0,                      !- Surrounding Building Height (m)
    0.0,                      !- Plan Area Density (%)
    0,                        !- Habilita ventilacao forcada
    0,                        !- Tipo de calculo (1=por pessoas, 0=por trocas de ar)
    0.0,                      !- Racao de ar ou trocas de ar
    0,                        !- Quantidade de pessoas
    0,                        !- Air Source Index (0=external air, 1=fixed values)
    20.0,                     !- Fixed Air Temperature (C)
    50.0,                     !- Fixed Air Humidity (%)
    ;                         !- Intervalos de tempo

  Domus:Regiao:Ventilacao,
    Vent_RegiaoZona 5,        !- Nome do objeto
    0,                        !- Habilita ventilacao natural
    0,                        !- Modelo de ventilacao natural
    0,                        !- Tipo de calculo do CP (0=CP medio parede, 1=pos. abertura)
    0,                        !- Wind velocity profile exponent
    0.0,                      !- Surrounding Building Height (m)
    0.0,                      !- Plan Area Density (%)
    0,                        !- Habilita ventilacao forcada
    0,                        !- Tipo de calculo (1=por pessoas, 0=por trocas de ar)
    0.0,                      !- Racao de ar ou trocas de ar
    0,                        !- Quantidade de pessoas
    0,                        !- Air Source Index (0=external air, 1=fixed values)
    20.0,                     !- Fixed Air Temperature (C)
    50.0,                     !- Fixed Air Humidity (%)
    ;                         !- Intervalos de tempo

  Domus:Regiao:Ventilacao,
    Vent_RegiaoZona 6,        !- Nome do objeto
    0,                        !- Habilita ventilacao natural
    0,                        !- Modelo de ventilacao natural
    0,                        !- Tipo de calculo do CP (0=CP medio parede, 1=pos. abertura)
    0,                        !- Wind velocity profile exponent
    0.0,                      !- Surrounding Building Height (m)
    0.0,                      !- Plan Area Density (%)
    0,                        !- Habilita ventilacao forcada
    0,                        !- Tipo de calculo (1=por pessoas, 0=por trocas de ar)
    0.0,                      !- Racao de ar ou trocas de ar
    0,                        !- Quantidade de pessoas
    0,                        !- Air Source Index (0=external air, 1=fixed values)
    20.0,                     !- Fixed Air Temperature (C)
    50.0,                     !- Fixed Air Humidity (%)
    ;                         !- Intervalos de tempo

  Domus:Regiao:Ventilacao,
    Vent_RegiaoZona 7,        !- Nome do objeto
    0,                        !- Habilita ventilacao natural
    0,                        !- Modelo de ventilacao natural
    0,                        !- Tipo de calculo do CP (0=CP medio parede, 1=pos. abertura)
    0,                        !- Wind velocity profile exponent
    0.0,                      !- Surrounding Building Height (m)
    0.0,                      !- Plan Area Density (%)
    0,                        !- Habilita ventilacao forcada
    0,                        !- Tipo de calculo (1=por pessoas, 0=por trocas de ar)
    0.0,                      !- Racao de ar ou trocas de ar
    0,                        !- Quantidade de pessoas
    0,                        !- Air Source Index (0=external air, 1=fixed values)
    20.0,                     !- Fixed Air Temperature (C)
    50.0,                     !- Fixed Air Humidity (%)
    ;                         !- Intervalos de tempo

  Domus:Regiao:Ventilacao,
    Vent_RegiaoZona 8,        !- Nome do objeto
    0,                        !- Habilita ventilacao natural
    0,                        !- Modelo de ventilacao natural
    0,                        !- Tipo de calculo do CP (0=CP medio parede, 1=pos. abertura)
    0,                        !- Wind velocity profile exponent
    0.0,                      !- Surrounding Building Height (m)
    0.0,                      !- Plan Area Density (%)
    0,                        !- Habilita ventilacao forcada
    0,                        !- Tipo de calculo (1=por pessoas, 0=por trocas de ar)
    0.0,                      !- Racao de ar ou trocas de ar
    0,                        !- Quantidade de pessoas
    0,                        !- Air Source Index (0=external air, 1=fixed values)
    20.0,                     !- Fixed Air Temperature (C)
    50.0,                     !- Fixed Air Humidity (%)
    ;                         !- Intervalos de tempo

  Domus:Regiao:Ventilacao,
    Vent_RegiaoZona 9,        !- Nome do objeto
    0,                        !- Habilita ventilacao natural
    0,                        !- Modelo de ventilacao natural
    0,                        !- Tipo de calculo do CP (0=CP medio parede, 1=pos. abertura)
    0,                        !- Wind velocity profile exponent
    0.0,                      !- Surrounding Building Height (m)
    0.0,                      !- Plan Area Density (%)
    0,                        !- Habilita ventilacao forcada
    0,                        !- Tipo de calculo (1=por pessoas, 0=por trocas de ar)
    0.0,                      !- Racao de ar ou trocas de ar
    0,                        !- Quantidade de pessoas
    0,                        !- Air Source Index (0=external air, 1=fixed values)
    20.0,                     !- Fixed Air Temperature (C)
    50.0,                     !- Fixed Air Humidity (%)
    ;                         !- Intervalos de tempo

  Domus:Regiao:Ventilacao,
    Vent_RegiaoZona 10,       !- Nome do objeto
    0,                        !- Habilita ventilacao natural
    0,                        !- Modelo de ventilacao natural
    0,                        !- Tipo de calculo do CP (0=CP medio parede, 1=pos. abertura)
    0,                        !- Wind velocity profile exponent
    0.0,                      !- Surrounding Building Height (m)
    0.0,                      !- Plan Area Density (%)
    0,                        !- Habilita ventilacao forcada
    0,                        !- Tipo de calculo (1=por pessoas, 0=por trocas de ar)
    0.0,                      !- Racao de ar ou trocas de ar
    0,                        !- Quantidade de pessoas
    0,                        !- Air Source Index (0=external air, 1=fixed values)
    20.0,                     !- Fixed Air Temperature (C)
    50.0,                     !- Fixed Air Humidity (%)
    ;                         !- Intervalos de tempo

  Domus:Regiao:Ventilacao,
    Vent_RegiaoZona 11,       !- Nome do objeto
    0,                        !- Habilita ventilacao natural
    0,                        !- Modelo de ventilacao natural
    0,                        !- Tipo de calculo do CP (0=CP medio parede, 1=pos. abertura)
    0,                        !- Wind velocity profile exponent
    0.0,                      !- Surrounding Building Height (m)
    0.0,                      !- Plan Area Density (%)
    0,                        !- Habilita ventilacao forcada
    0,                        !- Tipo de calculo (1=por pessoas, 0=por trocas de ar)
    0.0,                      !- Racao de ar ou trocas de ar
    0,                        !- Quantidade de pessoas
    0,                        !- Air Source Index (0=external air, 1=fixed values)
    20.0,                     !- Fixed Air Temperature (C)
    50.0,                     !- Fixed Air Humidity (%)
    ;                         !- Intervalos de tempo

  Domus:Regiao:Ventilacao,
    Vent_RegiaoZona 12,       !- Nome do objeto
    0,                        !- Habilita ventilacao natural
    0,                        !- Modelo de ventilacao natural
    0,                        !- Tipo de calculo do CP (0=CP medio parede, 1=pos. abertura)
    0,                        !- Wind velocity profile exponent
    0.0,                      !- Surrounding Building Height (m)
    0.0,                      !- Plan Area Density (%)
    0,                        !- Habilita ventilacao forcada
    0,                        !- Tipo de calculo (1=por pessoas, 0=por trocas de ar)
    0.0,                      !- Racao de ar ou trocas de ar
    0,                        !- Quantidade de pessoas
    0,                        !- Air Source Index (0=external air, 1=fixed values)
    20.0,                     !- Fixed Air Temperature (C)
    50.0,                     !- Fixed Air Humidity (%)
    ;                         !- Intervalos de tempo

  Domus:Regiao:Ventilacao,
    Vent_RegiaoZona 13,       !- Nome do objeto
    0,                        !- Habilita ventilacao natural
    0,                        !- Modelo de ventilacao natural
    0,                        !- Tipo de calculo do CP (0=CP medio parede, 1=pos. abertura)
    0,                        !- Wind velocity profile exponent
    0.0,                      !- Surrounding Building Height (m)
    0.0,                      !- Plan Area Density (%)
    0,                        !- Habilita ventilacao forcada
    0,                        !- Tipo de calculo (1=por pessoas, 0=por trocas de ar)
    0.0,                      !- Racao de ar ou trocas de ar
    0,                        !- Quantidade de pessoas
    0,                        !- Air Source Index (0=external air, 1=fixed values)
    20.0,                     !- Fixed Air Temperature (C)
    50.0,                     !- Fixed Air Humidity (%)
    ;                         !- Intervalos de tempo

!-   ===========  ALL OBJECTS IN CLASS: DOMUS:DADOSRTQ ===========

  Domus:DadosRTQ,
    Sem Proprietario,         !- Proprietario
    Sem nome,                 !- Nome
    Sem endereço,             !- Endereco
    Sem complemento,          !- Complemento
    Sem cidade,               !- Cidade
    Sem Zona Bioclimática,    !- Zona bioclimatica
    Sem Bairro,               !- Bairro
    Sem UF,                   !- Unidade da Federacao
    Sem CEP,                  !- CEP
    Sem data,                 !- Data
    0,                        !- POC
    0,                        !- Bonificacao 1
    0,                        !- Bonificacao 2
    0,                        !- Bonificacao 3
    0,                        !- Bonificacao 4
    0,                        !- Bonificacao 5
    0;                        !- Bonificacao 6

!-   ===========  ALL OBJECTS IN CLASS: DOMUS:REGIAO:ATIVIDADE ===========

  Domus:Regiao:Atividade,
    Ativ_Zona 1,              !- Nome do objeto
    0,                        !- Atividade principal
    0,                        !- Transitoria
    Zona padrão,              !- Nome da atividade
    0.8,                      !- K limite
    10.2,                     !- DPI A
    12.24,                    !- DPI B
    14.28,                    !- DPI C
    16.32,                    !- DPI D
    6;                        !- RCR

!-   ===========  ALL OBJECTS IN CLASS: DOMUS:HVAC:MONIT:CONSUMO ===========

  Domus:HVAC:Monit:Consumo,
    0,                        !- Monitorar o sistema HVAC
    3600,                     !- Passo tempo relatorios HVAC
    0,                        !- Monitorar consumo sistema HVAC
    0,                        !- Sistema primario - dado 1
    0,                        !- Sistema primario - dado 2
    0,                        !- Sistema primario - dado 3
    0,                        !- Sistema primario - dado 4
    0,                        !- Sistema primario - dado 5
    0,                        !- Sistema primario - dado 6
    1,                        !- Sistema primario - dado 7
    0,                        !- Sistema primario - dado 8
    0,                        !- Sistema primario - dado 9
    Interv_Res_CT_Rel_Zona 1, !- Intervalos de resfriamento
    Interv_Res_CT_Rel_Zona 1; !- Intervalos de aquecimento

!-   ===========  ALL OBJECTS IN CLASS: DOMUS:MATERIAL ===========

  Domus:Material,
    Concreto200,              !- Nome do material
    2200,                     !- Densidade de matriz solida
    0,                        !- Porosidade
    1000,                     !- Calor especifico
    1.75,                     !- Condutibilidade termica
    0,                        !- Tamanho do arquivo de isotermas
    0,                        !- Granularidade das isotermas
    null,                     !- Nome do arquivo de dados
    null,                     !- Nome do arquivo de isotermas
    0,                        !- Funcao isotermas
    1;                        !- Origem do material

  Domus:Material,
    Reboco20,                 !- Nome do material
    2050,                     !- Densidade de matriz solida
    0,                        !- Porosidade
    932,                      !- Calor especifico
    0.72,                     !- Condutibilidade termica
    0,                        !- Tamanho do arquivo de isotermas
    0,                        !- Granularidade das isotermas
    null,                     !- Nome do arquivo de dados
    null,                     !- Nome do arquivo de isotermas
    0,                        !- Funcao isotermas
    1;                        !- Origem do material

  Domus:Material,
    Solo2000,                 !- Nome do material
    2050,                     !- Densidade de matriz solida
    0,                        !- Porosidade
    1840,                     !- Calor especifico
    0.52,                     !- Condutibilidade termica
    0,                        !- Tamanho do arquivo de isotermas
    0,                        !- Granularidade das isotermas
    null,                     !- Nome do arquivo de dados
    null,                     !- Nome do arquivo de isotermas
    0,                        !- Funcao isotermas
    1;                        !- Origem do material

  Domus:Material,
    Tijolo150,                !- Nome do material
    1900,                     !- Densidade de matriz solida
    0,                        !- Porosidade
    920,                      !- Calor especifico
    0.749,                    !- Condutibilidade termica
    0,                        !- Tamanho do arquivo de isotermas
    0,                        !- Granularidade das isotermas
    null,                     !- Nome do arquivo de dados
    null,                     !- Nome do arquivo de isotermas
    0,                        !- Funcao isotermas
    1;                        !- Origem do material

!-   ===========  ALL OBJECTS IN CLASS: DOMUS:MATERIAIS ===========

  Domus:Materiais,
    4,                        !- Numero de materiais
    Concreto200,              !- Nome do material
    Reboco20,                 !- Nome do material	  
    Solo2000,                 !- Nome do material	  
    Tijolo150;                !- Nome do material

!-   ===========  ALL OBJECTS IN CLASS: DOMUS:FACEIDF ===========

  Domus:FaceIDF,
    cobertura 0-Zona 1,       !- Nome da face
    ROOF,                     !- Tipo de superficie
    Ctr_cobertura 0-Zona 1,   !- Elemento construtivo
    Zona 1,                   !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.0000000,                !- Fator de forma para o solo
    PTF_cobertura 0-Zona 1,   !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Facecobertura 0-Zona 1, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -17.5051,                 !- Coordenada z
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    -17.464,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    piso (solo) 1-Zona 1,     !- Nome da face
    FLOOR,                    !- Tipo de superficie
    Ctr_piso (solo) 1-Zona 1, !- Elemento construtivo
    Zona 1,                   !- Nome da zona
    Ground,                   !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    1.0000000,                !- Fator de forma para o solo
    PTF_piso (solo) 1-Zona 1, !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Facepiso (solo) 1-Zona 1, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -25,                      !- Coordenada x
    0,                        !- Coordenada y
    -25,                      !- Coordenada z
    25,                       !- Coordenada x
    0,                        !- Coordenada y
    -25,                      !- Coordenada z
    25,                       !- Coordenada x
    0,                        !- Coordenada y
    25,                       !- Coordenada z
    -25,                      !- Coordenada x
    0,                        !- Coordenada y
    25;                       !- Coordenada z

  Domus:FaceIDF,
    fachada 2-Zona 1,         !- Nome da face
    WALL,                     !- Tipo de superficie
    Ctr_fachada 2-Zona 1,     !- Elemento construtivo
    Zona 1,                   !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_piso (solo) 1-Zona 1, !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Facefachada 2-Zona 1, !- Referencia para o fator de forma da zona
    6,                        !- Numero de vertices
    25,                       !- Coordenada x
    1,                        !- Coordenada y
    17.4949,                  !- Coordenada z
    25,                       !- Coordenada x
    1,                        !- Coordenada y
    25,                       !- Coordenada z
    25,                       !- Coordenada x
    0,                        !- Coordenada y
    25,                       !- Coordenada z
    25,                       !- Coordenada x
    0,                        !- Coordenada y
    -25,                      !- Coordenada z
    25,                       !- Coordenada x
    1,                        !- Coordenada y
    -25,                      !- Coordenada z
    25,                       !- Coordenada x
    1,                        !- Coordenada y
    -17.5051;                 !- Coordenada z

  Domus:FaceIDF,
    fachada 3-Zona 1,         !- Nome da face
    WALL,                     !- Tipo de superficie
    Ctr_fachada 3-Zona 1,     !- Elemento construtivo
    Zona 1,                   !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_piso (solo) 1-Zona 1, !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Facefachada 3-Zona 1, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    25,                       !- Coordenada x
    1,                        !- Coordenada y
    25,                       !- Coordenada z
    -25,                      !- Coordenada x
    1,                        !- Coordenada y
    25,                       !- Coordenada z
    -25,                      !- Coordenada x
    0,                        !- Coordenada y
    25,                       !- Coordenada z
    25,                       !- Coordenada x
    0,                        !- Coordenada y
    25;                       !- Coordenada z

  Domus:FaceIDF,
    fachada 4-Zona 1,         !- Nome da face
    WALL,                     !- Tipo de superficie
    Ctr_fachada 4-Zona 1,     !- Elemento construtivo
    Zona 1,                   !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_piso (solo) 1-Zona 1, !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Facefachada 4-Zona 1, !- Referencia para o fator de forma da zona
    6,                        !- Numero de vertices
    -25,                      !- Coordenada x
    1,                        !- Coordenada y
    -17.464,                  !- Coordenada z
    -25,                      !- Coordenada x
    1,                        !- Coordenada y
    -25,                      !- Coordenada z
    -25,                      !- Coordenada x
    0,                        !- Coordenada y
    -25,                      !- Coordenada z
    -25,                      !- Coordenada x
    0,                        !- Coordenada y
    25,                       !- Coordenada z
    -25,                      !- Coordenada x
    1,                        !- Coordenada y
    25,                       !- Coordenada z
    -25,                      !- Coordenada x
    1,                        !- Coordenada y
    17.5333;                  !- Coordenada z

  Domus:FaceIDF,
    fachada 5-Zona 1,         !- Nome da face
    WALL,                     !- Tipo de superficie
    Ctr_fachada 5-Zona 1,     !- Elemento construtivo
    Zona 1,                   !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_piso (solo) 1-Zona 1, !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Facefachada 5-Zona 1, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -25,                      !- Coordenada x
    1,                        !- Coordenada y
    -25,                      !- Coordenada z
    25,                       !- Coordenada x
    1,                        !- Coordenada y
    -25,                      !- Coordenada z
    25,                       !- Coordenada x
    0,                        !- Coordenada y
    -25,                      !- Coordenada z
    -25,                      !- Coordenada x
    0,                        !- Coordenada y
    -25;                      !- Coordenada z

  Domus:FaceIDF,
    teto 6-Zona 1,            !- Nome da face
    CEILING,                  !- Tipo de superficie
    Ctr_teto 6-Zona 1,        !- Elemento construtivo
    Zona 1,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    piso 5-Zona 2,            !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_teto 6-Zona 1,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Faceteto 6-Zona 1, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    teto 7-Zona 1,            !- Nome da face
    CEILING,                  !- Tipo de superficie
    Ctr_teto 7-Zona 1,        !- Elemento construtivo
    Zona 1,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    piso 8-Zona 12,           !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_teto 6-Zona 1,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Faceteto 7-Zona 1, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    17.4949,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    17.4949,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    teto 8-Zona 1,            !- Nome da face
    CEILING,                  !- Tipo de superficie
    Ctr_teto 8-Zona 1,        !- Elemento construtivo
    Zona 1,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    piso 8-Zona 10,           !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_teto 6-Zona 1,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Faceteto 8-Zona 1, !- Referencia para o fator de forma da zona
    6,                        !- Numero de vertices
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -17.5051,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -7.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -12.5051,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -17.5051;                 !- Coordenada z

  Domus:FaceIDF,
    cobertura 9-Zona 1,       !- Nome da face
    ROOF,                     !- Tipo de superficie
    Ctr_cobertura 9-Zona 1,   !- Elemento construtivo
    Zona 1,                   !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.0000000,                !- Fator de forma para o solo
    PTF_teto 6-Zona 1,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Facecobertura 9-Zona 1, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    teto 10-Zona 1,           !- Nome da face
    CEILING,                  !- Tipo de superficie
    Ctr_teto 10-Zona 1,       !- Elemento construtivo
    Zona 1,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    piso 5-Zona 6,            !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_teto 6-Zona 1,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Faceteto 10-Zona 1, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    teto 11-Zona 1,           !- Nome da face
    CEILING,                  !- Tipo de superficie
    Ctr_teto 11-Zona 1,       !- Elemento construtivo
    Zona 1,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    piso 8-Zona 13,           !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_teto 6-Zona 1,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Faceteto 11-Zona 1, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -7.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    17.5333,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    17.5333,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    teto 12-Zona 1,           !- Nome da face
    CEILING,                  !- Tipo de superficie
    Ctr_teto 12-Zona 1,       !- Elemento construtivo
    Zona 1,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    piso 8-Zona 11,           !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_teto 6-Zona 1,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Faceteto 12-Zona 1, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -7.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    -17.464,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    -17.464;                  !- Coordenada z

  Domus:FaceIDF,
    cobertura 13-Zona 1,      !- Nome da face
    ROOF,                     !- Tipo de superficie
    Ctr_cobertura 13-Zona 1,  !- Elemento construtivo
    Zona 1,                   !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.0000000,                !- Fator de forma para o solo
    PTF_teto 6-Zona 1,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Facecobertura 13-Zona 1, !- Referencia para o fator de forma da zona
    8,                        !- Numero de vertices
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    17.4949,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    17.5333,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    17.5333,                  !- Coordenada z
    -25,                      !- Coordenada x
    1,                        !- Coordenada y
    17.5333,                  !- Coordenada z
    -25,                      !- Coordenada x
    1,                        !- Coordenada y
    25,                       !- Coordenada z
    25,                       !- Coordenada x
    1,                        !- Coordenada y
    25,                       !- Coordenada z
    25,                       !- Coordenada x
    1,                        !- Coordenada y
    17.4949,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    17.4949;                  !- Coordenada z

  Domus:FaceIDF,
    cobertura 14-Zona 1,      !- Nome da face
    ROOF,                     !- Tipo de superficie
    Ctr_cobertura 14-Zona 1,  !- Elemento construtivo
    Zona 1,                   !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.0000000,                !- Fator de forma para o solo
    PTF_cobertura 0-Zona 1,   !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Facecobertura 14-Zona 1, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    17.5333,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    17.4949,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    cobertura 15-Zona 1,      !- Nome da face
    ROOF,                     !- Tipo de superficie
    Ctr_cobertura 15-Zona 1,  !- Elemento construtivo
    Zona 1,                   !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.0000000,                !- Fator de forma para o solo
    PTF_cobertura 0-Zona 1,   !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Facecobertura 15-Zona 1, !- Referencia para o fator de forma da zona
    8,                        !- Numero de vertices
    25,                       !- Coordenada x
    1,                        !- Coordenada y
    -17.5051,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -17.5051,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -12.5051,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -7.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    17.4949,                  !- Coordenada z
    25,                       !- Coordenada x
    1,                        !- Coordenada y
    17.4949;                  !- Coordenada z

  Domus:FaceIDF,
    cobertura 16-Zona 1,      !- Nome da face
    ROOF,                     !- Tipo de superficie
    Ctr_cobertura 16-Zona 1,  !- Elemento construtivo
    Zona 1,                   !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.0000000,                !- Fator de forma para o solo
    PTF_cobertura 0-Zona 1,   !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Facecobertura 16-Zona 1, !- Referencia para o fator de forma da zona
    6,                        !- Numero de vertices
    -7.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    -17.464,                  !- Coordenada z
    -25,                      !- Coordenada x
    1,                        !- Coordenada y
    -17.464,                  !- Coordenada z
    -25,                      !- Coordenada x
    1,                        !- Coordenada y
    17.5333,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    17.5333,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    cobertura 17-Zona 1,      !- Nome da face
    ROOF,                     !- Tipo de superficie
    Ctr_cobertura 17-Zona 1,  !- Elemento construtivo
    Zona 1,                   !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.0000000,                !- Fator de forma para o solo
    PTF_cobertura 0-Zona 1,   !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Facecobertura 17-Zona 1, !- Referencia para o fator de forma da zona
    8,                        !- Numero de vertices
    -25,                      !- Coordenada x
    1,                        !- Coordenada y
    -17.464,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    -17.464,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    -17.464,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -17.5051,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -17.5051,                 !- Coordenada z
    25,                       !- Coordenada x
    1,                        !- Coordenada y
    -17.5051,                 !- Coordenada z
    25,                       !- Coordenada x
    1,                        !- Coordenada y
    -25,                      !- Coordenada z
    -25,                      !- Coordenada x
    1,                        !- Coordenada y
    -25;                      !- Coordenada z

  Domus:FaceIDF,
    fachada 0-Zona 2,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 2,                   !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_Facefachada 0-Zona 2, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    Parede 1-Zona 2,          !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 2,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 1-Zona 10,         !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_FaceParede 1-Zona 2, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    fachada 2-Zona 2,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 2,                   !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 2-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_Facefachada 2-Zona 2, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    Parede 3-Zona 2,          !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 2,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 3-Zona 12,         !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_FaceParede 3-Zona 2, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    teto 4-Zona 2,            !- Nome da face
    CEILING,                  !- Tipo de superficie
    Ctr_teto 4-Zona 2,        !- Elemento construtivo
    Zona 2,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    piso 5-Zona 3,            !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_teto 4-Zona 2,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_Faceteto 4-Zona 2, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    8.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    piso 5-Zona 2,            !- Nome da face
    FLOOR,                    !- Tipo de superficie
    Ctr_piso 5-Zona 2,        !- Elemento construtivo
    Zona 2,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    teto 6-Zona 1,            !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_teto 6-Zona 1,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_Facepiso 5-Zona 2, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    fachada 0-Zona 3,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 3,                   !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_Facefachada 0-Zona 3, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    8.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    Parede 1-Zona 3,          !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 3,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 2-Zona 10,         !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_FaceParede 1-Zona 3, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    8.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    fachada 2-Zona 3,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 3,                   !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_Facefachada 2-Zona 3, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    3.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    Parede 3-Zona 3,          !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 3,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 4-Zona 12,         !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_FaceParede 3-Zona 3, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    3.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    teto 4-Zona 3,            !- Nome da face
    CEILING,                  !- Tipo de superficie
    Ctr_teto 4-Zona 3,        !- Elemento construtivo
    Zona 3,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    piso 5-Zona 4,            !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_teto 4-Zona 2,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_Faceteto 4-Zona 3, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    8.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    piso 5-Zona 3,            !- Nome da face
    FLOOR,                    !- Tipo de superficie
    Ctr_piso 5-Zona 3,        !- Elemento construtivo
    Zona 3,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    teto 4-Zona 2,            !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_teto 4-Zona 2,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_Facepiso 5-Zona 3, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    3.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    fachada 0-Zona 4,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 4,                   !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_Facefachada 0-Zona 4, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    8.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    Parede 1-Zona 4,          !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 4,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 3-Zona 10,         !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_FaceParede 1-Zona 4, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    8.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    fachada 2-Zona 4,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 4,                   !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_Facefachada 2-Zona 4, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    3.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    Parede 3-Zona 4,          !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 4,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 5-Zona 12,         !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_FaceParede 3-Zona 4, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    3.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    teto 4-Zona 4,            !- Nome da face
    CEILING,                  !- Tipo de superficie
    Ctr_teto 4-Zona 4,        !- Elemento construtivo
    Zona 4,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    piso 5-Zona 5,            !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_teto 4-Zona 2,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_Faceteto 4-Zona 4, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    8.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    piso 5-Zona 4,            !- Nome da face
    FLOOR,                    !- Tipo de superficie
    Ctr_piso 5-Zona 4,        !- Elemento construtivo
    Zona 4,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    teto 4-Zona 3,            !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_teto 4-Zona 2,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_Facepiso 5-Zona 4, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    3.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    fachada 0-Zona 5,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 5,                   !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_Facefachada 0-Zona 5, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    8.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    Parede 1-Zona 5,          !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 5,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 4-Zona 10,         !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_FaceParede 1-Zona 5, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    8.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    fachada 2-Zona 5,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 5,                   !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_Facefachada 2-Zona 5, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    3.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    Parede 3-Zona 5,          !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 5,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 6-Zona 12,         !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_FaceParede 3-Zona 5, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    3.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    cobertura 4-Zona 5,       !- Nome da face
    ROOF,                     !- Tipo de superficie
    Ctr_cobertura 4-Zona 5,   !- Elemento construtivo
    Zona 5,                   !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.0000000,                !- Fator de forma para o solo
    PTF_teto 4-Zona 2,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_Facecobertura 4-Zona 5, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    8.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    piso 5-Zona 5,            !- Nome da face
    FLOOR,                    !- Tipo de superficie
    Ctr_piso 5-Zona 5,        !- Elemento construtivo
    Zona 5,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    teto 4-Zona 4,            !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_teto 4-Zona 2,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_Facepiso 5-Zona 5, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    3.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    Parede 0-Zona 6,          !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 6,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 1-Zona 11,         !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_FaceParede 0-Zona 6, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -2.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    fachada 1-Zona 6,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 6,                   !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_Facefachada 1-Zona 6, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -7.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    Parede 2-Zona 6,          !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 6,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 3-Zona 13,         !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_FaceParede 2-Zona 6, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -7.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    fachada 3-Zona 6,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 6,                   !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_Facefachada 3-Zona 6, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -2.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -2.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    teto 4-Zona 6,            !- Nome da face
    CEILING,                  !- Tipo de superficie
    Ctr_teto 4-Zona 6,        !- Elemento construtivo
    Zona 6,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    piso 5-Zona 7,            !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_teto 4-Zona 2,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_Faceteto 4-Zona 6, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -2.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    piso 5-Zona 6,            !- Nome da face
    FLOOR,                    !- Tipo de superficie
    Ctr_piso 5-Zona 6,        !- Elemento construtivo
    Zona 6,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    teto 10-Zona 1,           !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_teto 6-Zona 1,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_Facepiso 5-Zona 6, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    Parede 0-Zona 7,          !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 7,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 2-Zona 11,         !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_FaceParede 0-Zona 7, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -2.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -2.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    fachada 1-Zona 7,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 7,                   !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_Facefachada 1-Zona 7, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -7.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    Parede 2-Zona 7,          !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 7,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 4-Zona 13,         !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_FaceParede 2-Zona 7, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -7.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    fachada 3-Zona 7,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 7,                   !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_Facefachada 3-Zona 7, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -2.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -2.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -2.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    teto 4-Zona 7,            !- Nome da face
    CEILING,                  !- Tipo de superficie
    Ctr_teto 4-Zona 7,        !- Elemento construtivo
    Zona 7,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    piso 5-Zona 8,            !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_teto 4-Zona 2,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_Faceteto 4-Zona 7, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -2.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    piso 5-Zona 7,            !- Nome da face
    FLOOR,                    !- Tipo de superficie
    Ctr_piso 5-Zona 7,        !- Elemento construtivo
    Zona 7,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    teto 4-Zona 6,            !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_teto 4-Zona 2,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_Facepiso 5-Zona 7, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -2.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -2.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    Parede 0-Zona 8,          !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 8,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 3-Zona 11,         !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_Parede 0-Zona 8,      !- Opcoes de relatorios
    FatorForm_FaceParede 0-Zona 8, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -2.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    -2.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    fachada 1-Zona 8,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 8,                   !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_Parede 0-Zona 8,      !- Opcoes de relatorios
    FatorForm_Facefachada 1-Zona 8, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -7.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    Parede 2-Zona 8,          !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 8,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 5-Zona 13,         !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_Parede 0-Zona 8,      !- Opcoes de relatorios
    FatorForm_FaceParede 2-Zona 8, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -7.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    fachada 3-Zona 8,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 8,                   !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_Parede 0-Zona 8,      !- Opcoes de relatorios
    FatorForm_Facefachada 3-Zona 8, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -2.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -2.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    -2.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    teto 4-Zona 8,            !- Nome da face
    CEILING,                  !- Tipo de superficie
    Ctr_teto 4-Zona 8,        !- Elemento construtivo
    Zona 8,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    piso 5-Zona 9,            !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_teto 4-Zona 2,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_Parede 0-Zona 8,      !- Opcoes de relatorios
    FatorForm_Faceteto 4-Zona 8, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -2.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    piso 5-Zona 8,            !- Nome da face
    FLOOR,                    !- Tipo de superficie
    Ctr_piso 5-Zona 8,        !- Elemento construtivo
    Zona 8,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    teto 4-Zona 7,            !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_teto 4-Zona 2,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_Parede 0-Zona 8,      !- Opcoes de relatorios
    FatorForm_Facepiso 5-Zona 8, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -2.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -2.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    Parede 0-Zona 9,          !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 9,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 4-Zona 11,         !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_FaceParede 0-Zona 9, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -2.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    -2.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    fachada 1-Zona 9,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 9,                   !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_Facefachada 1-Zona 9, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -7.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    Parede 2-Zona 9,          !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 9,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 6-Zona 13,         !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_FaceParede 2-Zona 9, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -7.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    fachada 3-Zona 9,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 9,                   !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_Facefachada 3-Zona 9, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -2.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    -2.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    -2.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    cobertura 4-Zona 9,       !- Nome da face
    ROOF,                     !- Tipo de superficie
    Ctr_cobertura 4-Zona 9,   !- Elemento construtivo
    Zona 9,                   !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.0000000,                !- Fator de forma para o solo
    PTF_teto 4-Zona 2,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_Facecobertura 4-Zona 9, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -2.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    piso 5-Zona 9,            !- Nome da face
    FLOOR,                    !- Tipo de superficie
    Ctr_piso 5-Zona 9,        !- Elemento construtivo
    Zona 9,                   !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    teto 4-Zona 8,            !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_teto 4-Zona 2,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 2,     !- Opcoes de relatorios
    FatorForm_Facepiso 5-Zona 9, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -2.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    -2.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    fachada 0-Zona 10,        !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 10,                  !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_fachada 0-Zona 10,    !- Opcoes de relatorios
    FatorForm_Facefachada 0-Zona 10, !- Referencia para o fator de forma da zona
    7,                        !- Numero de vertices
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -17.5051,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    -17.5051;                 !- Coordenada z

  Domus:FaceIDF,
    Parede 1-Zona 10,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 10,                  !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 1-Zona 2,          !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_FaceParede 1-Zona 10, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    8.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    Parede 2-Zona 10,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 10,                  !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 1-Zona 3,          !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_FaceParede 2-Zona 10, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    8.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    Parede 3-Zona 10,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 10,                  !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 1-Zona 4,          !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_FaceParede 3-Zona 10, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    8.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    Parede 4-Zona 10,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 10,                  !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 1-Zona 5,          !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_FaceParede 4-Zona 10, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    8.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    fachada 5-Zona 10,        !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 10,                  !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Facefachada 5-Zona 10, !- Referencia para o fator de forma da zona
    9,                        !- Numero de vertices
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -7.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -12.5051,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -17.5051,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    -17.5051,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    fachada 6-Zona 10,        !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 10,                  !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Facefachada 6-Zona 10, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -17.5051,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -17.5051,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    -17.5051,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    -17.5051;                 !- Coordenada z

  Domus:FaceIDF,
    cobertura 7-Zona 10,      !- Nome da face
    ROOF,                     !- Tipo de superficie
    Ctr_cobertura 7-Zona 10,  !- Elemento construtivo
    Zona 10,                  !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.0000000,                !- Fator de forma para o solo
    PTF_teto 4-Zona 2,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Facecobertura 7-Zona 10, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    3.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    -17.5051,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    -17.5051;                 !- Coordenada z

  Domus:FaceIDF,
    piso 8-Zona 10,           !- Nome da face
    FLOOR,                    !- Tipo de superficie
    Ctr_piso 8-Zona 10,       !- Elemento construtivo
    Zona 10,                  !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    teto 8-Zona 1,            !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_teto 6-Zona 1,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Facepiso 8-Zona 10, !- Referencia para o fator de forma da zona
    6,                        !- Numero de vertices
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -17.5051,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -12.5051,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -7.50515,                 !- Coordenada z
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    -17.5051;                 !- Coordenada z

  Domus:FaceIDF,
    fachada 0-Zona 11,        !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 11,                  !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Facefachada 0-Zona 11, !- Referencia para o fator de forma da zona
    7,                        !- Numero de vertices
    -7.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    -17.464,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    -17.464;                  !- Coordenada z

  Domus:FaceIDF,
    Parede 1-Zona 11,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 11,                  !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 0-Zona 6,          !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_FaceParede 1-Zona 11, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -2.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    Parede 2-Zona 11,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 11,                  !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 0-Zona 7,          !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_FaceParede 2-Zona 11, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -2.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -2.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    Parede 3-Zona 11,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 11,                  !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 0-Zona 8,          !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_FaceParede 3-Zona 11, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -2.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -2.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    Parede 4-Zona 11,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 11,                  !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 0-Zona 9,          !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_FaceParede 4-Zona 11, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -2.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    -2.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    fachada 5-Zona 11,        !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 11,                  !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Facefachada 5-Zona 11, !- Referencia para o fator de forma da zona
    7,                        !- Numero de vertices
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    -17.464,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    -17.464,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    -2.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    -2.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -2.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    -2.50515;                 !- Coordenada z

  Domus:FaceIDF,
    fachada 6-Zona 11,        !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 11,                  !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Facefachada 6-Zona 11, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    -17.464,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    -17.464,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    -17.464,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    -17.464;                  !- Coordenada z

  Domus:FaceIDF,
    cobertura 7-Zona 11,      !- Nome da face
    ROOF,                     !- Tipo de superficie
    Ctr_cobertura 7-Zona 11,  !- Elemento construtivo
    Zona 11,                  !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.0000000,                !- Fator de forma para o solo
    PTF_teto 4-Zona 2,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Facecobertura 7-Zona 11, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -7.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    -17.464,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    -2.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    -2.50515,                 !- Coordenada z
    -2.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    -17.464;                  !- Coordenada z

  Domus:FaceIDF,
    piso 8-Zona 11,           !- Nome da face
    FLOOR,                    !- Tipo de superficie
    Ctr_piso 8-Zona 11,       !- Elemento construtivo
    Zona 11,                  !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    teto 12-Zona 1,           !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_teto 6-Zona 1,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Facepiso 8-Zona 11, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    -17.464,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    -2.50515,                 !- Coordenada z
    -7.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    -17.464;                  !- Coordenada z

  Domus:FaceIDF,
    fachada 0-Zona 12,        !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 12,                  !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Facefachada 0-Zona 12, !- Referencia para o fator de forma da zona
    7,                        !- Numero de vertices
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    17.4949,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    17.4949,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    fachada 1-Zona 12,        !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 12,                  !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Facefachada 1-Zona 12, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    17.4949,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    17.4949,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    17.4949,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    17.4949;                  !- Coordenada z

  Domus:FaceIDF,
    fachada 2-Zona 12,        !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 12,                  !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Facefachada 2-Zona 12, !- Referencia para o fator de forma da zona
    7,                        !- Numero de vertices
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    17.4949,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    17.4949;                  !- Coordenada z

  Domus:FaceIDF,
    Parede 3-Zona 12,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 12,                  !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 3-Zona 2,          !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_FaceParede 3-Zona 12, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    3.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    Parede 4-Zona 12,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 12,                  !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 3-Zona 3,          !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_Parede 4-Zona 12,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_FaceParede 4-Zona 12, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    3.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    4,                        !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    Parede 5-Zona 12,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 12,                  !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 3-Zona 4,          !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_FaceParede 5-Zona 12, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    3.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    7,                        !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    Parede 6-Zona 12,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 12,                  !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 3-Zona 5,          !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_FaceParede 6-Zona 12, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    3.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    10,                       !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    cobertura 7-Zona 12,      !- Nome da face
    ROOF,                     !- Tipo de superficie
    Ctr_cobertura 7-Zona 12,  !- Elemento construtivo
    Zona 12,                  !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.0000000,                !- Fator de forma para o solo
    PTF_teto 4-Zona 2,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Facecobertura 7-Zona 12, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    3.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    17.4949,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    17.4949,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    13,                       !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    piso 8-Zona 12,           !- Nome da face
    FLOOR,                    !- Tipo de superficie
    Ctr_piso 8-Zona 12,       !- Elemento construtivo
    Zona 12,                  !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    teto 7-Zona 1,            !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_teto 6-Zona 1,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Facepiso 8-Zona 12, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    8.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    17.4949,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    17.4949,                  !- Coordenada z
    3.00432,                  !- Coordenada x
    1,                        !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    fachada 0-Zona 13,        !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 13,                  !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Facefachada 0-Zona 13, !- Referencia para o fator de forma da zona
    7,                        !- Numero de vertices
    -7.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    17.5333,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    17.5333,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    fachada 1-Zona 13,        !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 13,                  !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Facefachada 1-Zona 13, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -7.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    17.5333,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    17.5333,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    17.5333,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    17.5333;                  !- Coordenada z

  Domus:FaceIDF,
    fachada 2-Zona 13,        !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 13,                  !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Facefachada 2-Zona 13, !- Referencia para o fator de forma da zona
    7,                        !- Numero de vertices
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    17.5333,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    17.5333;                  !- Coordenada z

  Domus:FaceIDF,
    Parede 3-Zona 13,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 13,                  !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 2-Zona 6,          !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_FaceParede 3-Zona 13, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -7.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    Parede 4-Zona 13,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 13,                  !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 2-Zona 7,          !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_FaceParede 4-Zona 13, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -7.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    4,                        !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    Parede 5-Zona 13,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 13,                  !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 2-Zona 8,          !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_FaceParede 5-Zona 13, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -7.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    7,                        !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    Parede 6-Zona 13,         !- Nome da face
    WALL,                     !- Tipo de superficie
    ParedePadraoDomus,        !- Elemento construtivo
    Zona 13,                  !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    Parede 2-Zona 9,          !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_fachada 0-Zona 2,     !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_FaceParede 6-Zona 13, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -7.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    10,                       !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    cobertura 7-Zona 13,      !- Nome da face
    ROOF,                     !- Tipo de superficie
    Ctr_cobertura 7-Zona 13,  !- Elemento construtivo
    Zona 13,                  !- Nome da zona
    Outdoors,                 !- Condicao de contorno externa
    ,                         !- Objeto da condicacao de contorno externa
    SunExposed,               !- Exposicao ao sol
    WindExposed,              !- Exposicao ao vento
    0.0000000,                !- Fator de forma para o solo
    PTF_teto 4-Zona 2,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Facecobertura 7-Zona 13, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -7.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    2.49485,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    17.5333,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    17.5333,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    13,                       !- Coordenada y
    2.49485;                  !- Coordenada z

  Domus:FaceIDF,
    piso 8-Zona 13,           !- Nome da face
    FLOOR,                    !- Tipo de superficie
    Ctr_piso 8-Zona 13,       !- Elemento construtivo
    Zona 13,                  !- Nome da zona
    Surface,                  !- Condicao de contorno externa
    teto 11-Zona 1,           !- Objeto da condicacao de contorno externa
    NoSun,                    !- Exposicao ao sol
    NoWind,                   !- Exposicao ao vento
    0.5000000,                !- Fator de forma para o solo
    PTF_teto 6-Zona 1,        !- Referencia para as prop. termo-fisicas
    ElemDes_cobertura 0-Zona 1, !- Referencia para as prop. de desenho
    Rel_cobertura 0-Zona 1,   !- Opcoes de relatorios
    FatorForm_Facepiso 8-Zona 13, !- Referencia para o fator de forma da zona
    4,                        !- Numero de vertices
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    2.49485,                  !- Coordenada z
    -2.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    17.5333,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    17.5333,                  !- Coordenada z
    -7.99568,                 !- Coordenada x
    1,                        !- Coordenada y
    2.49485;                  !- Coordenada z

!-   ===========  ALL OBJECTS IN CLASS: DOMUS:ZONEIDF ===========

  Domus:ZoneIDF,
    Zona 1,                   !- Nome da zona
    0,                        !- Direcao relativa do norte
    0,                        !- Coordenada X da origem {m}
    0,                        !- Coordenada Y da origem {m}
    0,                        !- Coordenada Z da origem {m}
    1,                        !- Tipo
    1,                        !- Multiplicador
    0,                        !- Altura do teto {m}
    2500.00016276042,         !- Volume {m3}
    0,                        !- Area do piso {m2}
    ,                         !- Algoritmo de conveccao para interior da zona
    ,                         !- Algoritmo de conveccao para exterior da zona
    ,                         !- Parte da area total do piso
    Param_Zona 1,             !-  Referencia para os parametros da zona
    Rel_Zona 1,               !-  Referencia para as configuracoes de relatorio
    ,                         !-  Referencia para a mobilia
    ,                         !-  Referencia para os ganhos internos
    ,                         !-  Referencia para os equipamentos photo-voltaicos
    ,                         !-  Referencia para os atuadores da zona
    Vent_RegiaoZona 1,        !-  Referencia para a ventilacao da zona
    Ativ_Zona 1;              !-  Referencia para as atividades da zona

  Domus:ZoneIDF,
    Zona 2,                   !- Nome da zona
    0,                        !- Direcao relativa do norte
    0,                        !- Coordenada X da origem {m}
    0,                        !- Coordenada Y da origem {m}
    0,                        !- Coordenada Z da origem {m}
    1,                        !- Tipo
    1,                        !- Multiplicador
    0,                        !- Altura do teto {m}
    75,                       !- Volume {m3}
    0,                        !- Area do piso {m2}
    ,                         !- Algoritmo de conveccao para interior da zona
    ,                         !- Algoritmo de conveccao para exterior da zona
    ,                         !- Parte da area total do piso
    Param_Zona 1,             !-  Referencia para os parametros da zona
    Rel_Zona 2,               !-  Referencia para as configuracoes de relatorio
    ,                         !-  Referencia para a mobilia
    ,                         !-  Referencia para os ganhos internos
    ,                         !-  Referencia para os equipamentos photo-voltaicos
    Atuadores_Zona 2,         !-  Referencia para os atuadores da zona
    Vent_RegiaoZona 2,        !-  Referencia para a ventilacao da zona
    Ativ_Zona 1;              !-  Referencia para as atividades da zona

  Domus:ZoneIDF,
    Zona 3,                   !- Nome da zona
    0,                        !- Direcao relativa do norte
    0,                        !- Coordenada X da origem {m}
    0,                        !- Coordenada Y da origem {m}
    0,                        !- Coordenada Z da origem {m}
    1,                        !- Tipo
    1,                        !- Multiplicador
    0,                        !- Altura do teto {m}
    75,                       !- Volume {m3}
    0,                        !- Area do piso {m2}
    ,                         !- Algoritmo de conveccao para interior da zona
    ,                         !- Algoritmo de conveccao para exterior da zona
    ,                         !- Parte da area total do piso
    Param_Zona 1,             !-  Referencia para os parametros da zona
    Rel_Zona 3,               !-  Referencia para as configuracoes de relatorio
    ,                         !-  Referencia para a mobilia
    ,                         !-  Referencia para os ganhos internos
    ,                         !-  Referencia para os equipamentos photo-voltaicos
    Atuadores_Zona 3,         !-  Referencia para os atuadores da zona
    Vent_RegiaoZona 3,        !-  Referencia para a ventilacao da zona
    Ativ_Zona 1;              !-  Referencia para as atividades da zona

  Domus:ZoneIDF,
    Zona 4,                   !- Nome da zona
    0,                        !- Direcao relativa do norte
    0,                        !- Coordenada X da origem {m}
    0,                        !- Coordenada Y da origem {m}
    0,                        !- Coordenada Z da origem {m}
    1,                        !- Tipo
    1,                        !- Multiplicador
    0,                        !- Altura do teto {m}
    75,                       !- Volume {m3}
    0,                        !- Area do piso {m2}
    ,                         !- Algoritmo de conveccao para interior da zona
    ,                         !- Algoritmo de conveccao para exterior da zona
    ,                         !- Parte da area total do piso
    Param_Zona 1,             !-  Referencia para os parametros da zona
    Rel_Zona 4,               !-  Referencia para as configuracoes de relatorio
    ,                         !-  Referencia para a mobilia
    ,                         !-  Referencia para os ganhos internos
    ,                         !-  Referencia para os equipamentos photo-voltaicos
    Atuadores_Zona 4,         !-  Referencia para os atuadores da zona
    Vent_RegiaoZona 4,        !-  Referencia para a ventilacao da zona
    Ativ_Zona 1;              !-  Referencia para as atividades da zona

  Domus:ZoneIDF,
    Zona 5,                   !- Nome da zona
    0,                        !- Direcao relativa do norte
    0,                        !- Coordenada X da origem {m}
    0,                        !- Coordenada Y da origem {m}
    0,                        !- Coordenada Z da origem {m}
    1,                        !- Tipo
    1,                        !- Multiplicador
    0,                        !- Altura do teto {m}
    75,                       !- Volume {m3}
    0,                        !- Area do piso {m2}
    ,                         !- Algoritmo de conveccao para interior da zona
    ,                         !- Algoritmo de conveccao para exterior da zona
    ,                         !- Parte da area total do piso
    Param_Zona 1,             !-  Referencia para os parametros da zona
    Rel_Zona 5,               !-  Referencia para as configuracoes de relatorio
    ,                         !-  Referencia para a mobilia
    ,                         !-  Referencia para os ganhos internos
    ,                         !-  Referencia para os equipamentos photo-voltaicos
    Atuadores_Zona 5,         !-  Referencia para os atuadores da zona
    Vent_RegiaoZona 5,        !-  Referencia para a ventilacao da zona
    Ativ_Zona 1;              !-  Referencia para as atividades da zona

  Domus:ZoneIDF,
    Zona 6,                   !- Nome da zona
    0,                        !- Direcao relativa do norte
    0,                        !- Coordenada X da origem {m}
    0,                        !- Coordenada Y da origem {m}
    0,                        !- Coordenada Z da origem {m}
    1,                        !- Tipo
    1,                        !- Multiplicador
    0,                        !- Altura do teto {m}
    75,                       !- Volume {m3}
    0,                        !- Area do piso {m2}
    ,                         !- Algoritmo de conveccao para interior da zona
    ,                         !- Algoritmo de conveccao para exterior da zona
    ,                         !- Parte da area total do piso
    Param_Zona 1,             !-  Referencia para os parametros da zona
    Rel_Zona 6,               !-  Referencia para as configuracoes de relatorio
    ,                         !-  Referencia para a mobilia
    ,                         !-  Referencia para os ganhos internos
    ,                         !-  Referencia para os equipamentos photo-voltaicos
    Atuadores_Zona 6,         !-  Referencia para os atuadores da zona
    Vent_RegiaoZona 6,        !-  Referencia para a ventilacao da zona
    Ativ_Zona 1;              !-  Referencia para as atividades da zona

  Domus:ZoneIDF,
    Zona 7,                   !- Nome da zona
    0,                        !- Direcao relativa do norte
    0,                        !- Coordenada X da origem {m}
    0,                        !- Coordenada Y da origem {m}
    0,                        !- Coordenada Z da origem {m}
    1,                        !- Tipo
    1,                        !- Multiplicador
    0,                        !- Altura do teto {m}
    75,                       !- Volume {m3}
    0,                        !- Area do piso {m2}
    ,                         !- Algoritmo de conveccao para interior da zona
    ,                         !- Algoritmo de conveccao para exterior da zona
    ,                         !- Parte da area total do piso
    Param_Zona 1,             !-  Referencia para os parametros da zona
    Rel_Zona 7,               !-  Referencia para as configuracoes de relatorio
    ,                         !-  Referencia para a mobilia
    ,                         !-  Referencia para os ganhos internos
    ,                         !-  Referencia para os equipamentos photo-voltaicos
    Atuadores_Zona 7,         !-  Referencia para os atuadores da zona
    Vent_RegiaoZona 7,        !-  Referencia para a ventilacao da zona
    Ativ_Zona 1;              !-  Referencia para as atividades da zona

  Domus:ZoneIDF,
    Zona 8,                   !- Nome da zona
    0,                        !- Direcao relativa do norte
    0,                        !- Coordenada X da origem {m}
    0,                        !- Coordenada Y da origem {m}
    0,                        !- Coordenada Z da origem {m}
    1,                        !- Tipo
    1,                        !- Multiplicador
    0,                        !- Altura do teto {m}
    75,                       !- Volume {m3}
    0,                        !- Area do piso {m2}
    ,                         !- Algoritmo de conveccao para interior da zona
    ,                         !- Algoritmo de conveccao para exterior da zona
    ,                         !- Parte da area total do piso
    Param_Zona 1,             !-  Referencia para os parametros da zona
    Rel_Zona 8,               !-  Referencia para as configuracoes de relatorio
    ,                         !-  Referencia para a mobilia
    ,                         !-  Referencia para os ganhos internos
    ,                         !-  Referencia para os equipamentos photo-voltaicos
    Atuadores_Zona 8,         !-  Referencia para os atuadores da zona
    Vent_RegiaoZona 8,        !-  Referencia para a ventilacao da zona
    Ativ_Zona 1;              !-  Referencia para as atividades da zona

  Domus:ZoneIDF,
    Zona 9,                   !- Nome da zona
    0,                        !- Direcao relativa do norte
    0,                        !- Coordenada X da origem {m}
    0,                        !- Coordenada Y da origem {m}
    0,                        !- Coordenada Z da origem {m}
    1,                        !- Tipo
    1,                        !- Multiplicador
    0,                        !- Altura do teto {m}
    75,                       !- Volume {m3}
    0,                        !- Area do piso {m2}
    ,                         !- Algoritmo de conveccao para interior da zona
    ,                         !- Algoritmo de conveccao para exterior da zona
    ,                         !- Parte da area total do piso
    Param_Zona 1,             !-  Referencia para os parametros da zona
    Rel_Zona 9,               !-  Referencia para as configuracoes de relatorio
    ,                         !-  Referencia para a mobilia
    ,                         !-  Referencia para os ganhos internos
    ,                         !-  Referencia para os equipamentos photo-voltaicos
    Atuadores_Zona 9,         !-  Referencia para os atuadores da zona
    Vent_RegiaoZona 9,        !-  Referencia para a ventilacao da zona
    Ativ_Zona 1;              !-  Referencia para as atividades da zona

  Domus:ZoneIDF,
    Zona 10,                  !- Nome da zona
    0,                        !- Direcao relativa do norte
    0,                        !- Coordenada X da origem {m}
    0,                        !- Coordenada Y da origem {m}
    0,                        !- Coordenada Z da origem {m}
    1,                        !- Tipo
    1,                        !- Multiplicador
    0,                        !- Altura do teto {m}
    899.996988932292,         !- Volume {m3}
    0,                        !- Area do piso {m2}
    ,                         !- Algoritmo de conveccao para interior da zona
    ,                         !- Algoritmo de conveccao para exterior da zona
    ,                         !- Parte da area total do piso
    Param_Zona 1,             !-  Referencia para os parametros da zona
    Rel_Zona 10,              !-  Referencia para as configuracoes de relatorio
    ,                         !-  Referencia para a mobilia
    ,                         !-  Referencia para os ganhos internos
    ,                         !-  Referencia para os equipamentos photo-voltaicos
    ,                         !-  Referencia para os atuadores da zona
    Vent_RegiaoZona 10,       !-  Referencia para a ventilacao da zona
    Ativ_Zona 1;              !-  Referencia para as atividades da zona

  Domus:ZoneIDF,
    Zona 11,                  !- Nome da zona
    0,                        !- Direcao relativa do norte
    0,                        !- Coordenada X da origem {m}
    0,                        !- Coordenada Y da origem {m}
    0,                        !- Coordenada Z da origem {m}
    1,                        !- Tipo
    1,                        !- Multiplicador
    0,                        !- Altura do teto {m}
    897.531005859375,         !- Volume {m3}
    0,                        !- Area do piso {m2}
    ,                         !- Algoritmo de conveccao para interior da zona
    ,                         !- Algoritmo de conveccao para exterior da zona
    ,                         !- Parte da area total do piso
    Param_Zona 1,             !-  Referencia para os parametros da zona
    Rel_Zona 11,              !-  Referencia para as configuracoes de relatorio
    ,                         !-  Referencia para a mobilia
    ,                         !-  Referencia para os ganhos internos
    ,                         !-  Referencia para os equipamentos photo-voltaicos
    ,                         !-  Referencia para os atuadores da zona
    Vent_RegiaoZona 11,       !-  Referencia para a ventilacao da zona
    Ativ_Zona 1;              !-  Referencia para as atividades da zona

  Domus:ZoneIDF,
    Zona 12,                  !- Nome da zona
    0,                        !- Direcao relativa do norte
    0,                        !- Coordenada X da origem {m}
    0,                        !- Coordenada Y da origem {m}
    0,                        !- Coordenada Z da origem {m}
    1,                        !- Tipo
    1,                        !- Multiplicador
    0,                        !- Altura do teto {m}
    900.003011067708,         !- Volume {m3}
    0,                        !- Area do piso {m2}
    ,                         !- Algoritmo de conveccao para interior da zona
    ,                         !- Algoritmo de conveccao para exterior da zona
    ,                         !- Parte da area total do piso
    Param_Zona 1,             !-  Referencia para os parametros da zona
    Rel_Zona 12,              !-  Referencia para as configuracoes de relatorio
    ,                         !-  Referencia para a mobilia
    ,                         !-  Referencia para os ganhos internos
    ,                         !-  Referencia para os equipamentos photo-voltaicos
    ,                         !-  Referencia para os atuadores da zona
    Vent_RegiaoZona 12,       !-  Referencia para a ventilacao da zona
    Ativ_Zona 1;              !-  Referencia para as atividades da zona

  Domus:ZoneIDF,
    Zona 13,                  !- Nome da zona
    0,                        !- Direcao relativa do norte
    0,                        !- Coordenada X da origem {m}
    0,                        !- Coordenada Y da origem {m}
    0,                        !- Coordenada Z da origem {m}
    1,                        !- Tipo
    1,                        !- Multiplicador
    0,                        !- Altura do teto {m}
    902.307047526042,         !- Volume {m3}
    0,                        !- Area do piso {m2}
    ,                         !- Algoritmo de conveccao para interior da zona
    ,                         !- Algoritmo de conveccao para exterior da zona
    ,                         !- Parte da area total do piso
    Param_Zona 1,             !-  Referencia para os parametros da zona
    Rel_Zona 13,              !-  Referencia para as configuracoes de relatorio
    ,                         !-  Referencia para a mobilia
    ,                         !-  Referencia para os ganhos internos
    ,                         !-  Referencia para os equipamentos photo-voltaicos
    ,                         !-  Referencia para os atuadores da zona
    Vent_RegiaoZona 13,       !-  Referencia para a ventilacao da zona
    Ativ_Zona 1;              !-  Referencia para as atividades da zona

!-   ===========  ALL OBJECTS IN CLASS: DOMUS:PIXELCOUNTCONFIG ===========

  Domus:PixelCountConfig,
    7,                        !- Intervalo de dias
    20,                       !- Intervalo de horas (em min)
    512,                      !- Dimensao na horizontal
    512,                      !- Dimensao na vertical
    0,                        !- Metodo (1 (flag 0) ou 2 fases (flag 1))
    -1,                       !- Passo de tempo do relatorio (-1 -> igual sim.)
    2;                        !- Lados a calcular (externo (0), interno (1) ou ambos (2))

!-   ===========  ALL OBJECTS IN CLASS: DOMUS:FACE:FATORFORMA ===========

  Domus:Face:FatorForma,
    FatorForm_Facecobertura 0-Zona 1, !- Nome do objeto
    17,                       !- Numero de Fatores de Forma
    piso (solo) 1-Zona 1,     !- Nome Parede Alvo
    0.00623252374532626,      !- Fator de Forma
    fachada 2-Zona 1,         !- Nome Parede Alvo
    1.46715636681406e-06,     !- Fator de Forma
    fachada 3-Zona 1,         !- Nome Parede Alvo
    5.84801835011865e-07,     !- Fator de Forma
    fachada 4-Zona 1,         !- Nome Parede Alvo
    1.98760688661711e-06,     !- Fator de Forma
    fachada 5-Zona 1,         !- Nome Parede Alvo
    1.95272304317004e-05,     !- Fator de Forma
    teto 6-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 7-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 8-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 9-Zona 1,       !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 10-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 11-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 12-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 13-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 14-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 15-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 16-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 17-Zona 1,      !- Nome Parede Alvo
    0;                        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facepiso (solo) 1-Zona 1, !- Nome do objeto
    17,                       !- Numero de Fatores de Forma
    cobertura 0-Zona 1,       !- Nome Parede Alvo
    0.000224062718857776,     !- Fator de Forma
    fachada 2-Zona 1,         !- Nome Parede Alvo
    1.6671223652778e-06,      !- Fator de Forma
    fachada 3-Zona 1,         !- Nome Parede Alvo
    0.00962752635153083,      !- Fator de Forma
    fachada 4-Zona 1,         !- Nome Parede Alvo
    1.35093772442328e-08,     !- Fator de Forma
    fachada 5-Zona 1,         !- Nome Parede Alvo
    0.00962752635153083,      !- Fator de Forma
    teto 6-Zona 1,            !- Nome Parede Alvo
    0.00998555959556253,      !- Fator de Forma
    teto 7-Zona 1,            !- Nome Parede Alvo
    0.0299317450859057,       !- Fator de Forma
    teto 8-Zona 1,            !- Nome Parede Alvo
    4.00864733961003e-08,     !- Fator de Forma
    cobertura 9-Zona 1,       !- Nome Parede Alvo
    0.0119840912729084,       !- Fator de Forma
    teto 10-Zona 1,           !- Nome Parede Alvo
    0.00998556377231175,      !- Fator de Forma
    teto 11-Zona 1,           !- Nome Parede Alvo
    0.0300081678975752,       !- Fator de Forma
    teto 12-Zona 1,           !- Nome Parede Alvo
    0.0298496972663943,       !- Fator de Forma
    cobertura 13-Zona 1,      !- Nome Parede Alvo
    4.87360201443334e-09,     !- Fator de Forma
    cobertura 14-Zona 1,      !- Nome Parede Alvo
    3.14526367096679e-09,     !- Fator de Forma
    cobertura 15-Zona 1,      !- Nome Parede Alvo
    8.54963498818799e-07,     !- Fator de Forma
    cobertura 16-Zona 1,      !- Nome Parede Alvo
    1.51431153432697e-08,     !- Fator de Forma
    cobertura 17-Zona 1,      !- Nome Parede Alvo
    0.000201244684498962;     !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 2-Zona 1, !- Nome do objeto
    17,                       !- Numero de Fatores de Forma
    cobertura 0-Zona 1,       !- Nome Parede Alvo
    2.63725464972654e-06,     !- Fator de Forma
    piso (solo) 1-Zona 1,     !- Nome Parede Alvo
    8.33561182638904e-05,     !- Fator de Forma
    fachada 3-Zona 1,         !- Nome Parede Alvo
    0.000721048466665925,     !- Fator de Forma
    fachada 4-Zona 1,         !- Nome Parede Alvo
    1.90769002860426e-05,     !- Fator de Forma
    fachada 5-Zona 1,         !- Nome Parede Alvo
    7.54193100819556e-06,     !- Fator de Forma
    teto 6-Zona 1,            !- Nome Parede Alvo
    2.51624219871502e-07,     !- Fator de Forma
    teto 7-Zona 1,            !- Nome Parede Alvo
    2.20999910353185e-06,     !- Fator de Forma
    teto 8-Zona 1,            !- Nome Parede Alvo
    3.1466420846086e-07,      !- Fator de Forma
    cobertura 9-Zona 1,       !- Nome Parede Alvo
    2.45389705048315e-07,     !- Fator de Forma
    teto 10-Zona 1,           !- Nome Parede Alvo
    1.58533725184533e-07,     !- Fator de Forma
    teto 11-Zona 1,           !- Nome Parede Alvo
    8.56555437652708e-07,     !- Fator de Forma
    teto 12-Zona 1,           !- Nome Parede Alvo
    2.56310981778309e-07,     !- Fator de Forma
    cobertura 13-Zona 1,      !- Nome Parede Alvo
    0.00373293615332847,      !- Fator de Forma
    cobertura 14-Zona 1,      !- Nome Parede Alvo
    1.61583613177692e-06,     !- Fator de Forma
    cobertura 15-Zona 1,      !- Nome Parede Alvo
    1.88550539224689e-05,     !- Fator de Forma
    cobertura 16-Zona 1,      !- Nome Parede Alvo
    2.37172158114271e-06,     !- Fator de Forma
    cobertura 17-Zona 1,      !- Nome Parede Alvo
    4.79365867040898e-07;     !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 3-Zona 1, !- Nome do objeto
    17,                       !- Numero de Fatores de Forma
    cobertura 0-Zona 1,       !- Nome Parede Alvo
    1.05119767288521e-06,     !- Fator de Forma
    piso (solo) 1-Zona 1,     !- Nome Parede Alvo
    0.481376317576542,        !- Fator de Forma
    fachada 2-Zona 1,         !- Nome Parede Alvo
    0.000721048466665926,     !- Fator de Forma
    fachada 4-Zona 1,         !- Nome Parede Alvo
    2.15610943603379e-05,     !- Fator de Forma
    fachada 5-Zona 1,         !- Nome Parede Alvo
    0.00499939403062188,      !- Fator de Forma
    teto 6-Zona 1,            !- Nome Parede Alvo
    7.17048778219496e-07,     !- Fator de Forma
    teto 7-Zona 1,            !- Nome Parede Alvo
    6.14647080537979e-06,     !- Fator de Forma
    teto 8-Zona 1,            !- Nome Parede Alvo
    9.94572455919178e-07,     !- Fator de Forma
    cobertura 9-Zona 1,       !- Nome Parede Alvo
    1.13278974350872e-06,     !- Fator de Forma
    teto 10-Zona 1,           !- Nome Parede Alvo
    1.06285372703867e-06,     !- Fator de Forma
    teto 11-Zona 1,           !- Nome Parede Alvo
    2.47574344314964e-05,     !- Fator de Forma
    teto 12-Zona 1,           !- Nome Parede Alvo
    1.2546910762362e-06,      !- Fator de Forma
    cobertura 13-Zona 1,      !- Nome Parede Alvo
    0.00129637571234689,      !- Fator de Forma
    cobertura 14-Zona 1,      !- Nome Parede Alvo
    1.76478992216586e-05,     !- Fator de Forma
    cobertura 15-Zona 1,      !- Nome Parede Alvo
    8.58490105653939e-06,     !- Fator de Forma
    cobertura 16-Zona 1,      !- Nome Parede Alvo
    3.87127531456643e-05,     !- Fator de Forma
    cobertura 17-Zona 1,      !- Nome Parede Alvo
    2.09451958889827e-06;     !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 4-Zona 1, !- Nome do objeto
    17,                       !- Numero de Fatores de Forma
    cobertura 0-Zona 1,       !- Nome Parede Alvo
    3.57277903168707e-06,     !- Fator de Forma
    piso (solo) 1-Zona 1,     !- Nome Parede Alvo
    6.75468862211643e-07,     !- Fator de Forma
    fachada 2-Zona 1,         !- Nome Parede Alvo
    1.90769002860426e-05,     !- Fator de Forma
    fachada 3-Zona 1,         !- Nome Parede Alvo
    2.15610943603379e-05,     !- Fator de Forma
    fachada 5-Zona 1,         !- Nome Parede Alvo
    2.67624702363225e-05,     !- Fator de Forma
    teto 6-Zona 1,            !- Nome Parede Alvo
    6.16084684009663e-07,     !- Fator de Forma
    teto 7-Zona 1,            !- Nome Parede Alvo
    1.20236876284717e-06,     !- Fator de Forma
    teto 8-Zona 1,            !- Nome Parede Alvo
    1.94618623107056e-06,     !- Fator de Forma
    cobertura 9-Zona 1,       !- Nome Parede Alvo
    1.29198128218385e-06,     !- Fator de Forma
    teto 10-Zona 1,           !- Nome Parede Alvo
    2.06749443903007e-06,     !- Fator de Forma
    teto 11-Zona 1,           !- Nome Parede Alvo
    2.73357013109105e-06,     !- Fator de Forma
    teto 12-Zona 1,           !- Nome Parede Alvo
    7.03150801875992e-06,     !- Fator de Forma
    cobertura 13-Zona 1,      !- Nome Parede Alvo
    2.78678756731317e-06,     !- Fator de Forma
    cobertura 14-Zona 1,      !- Nome Parede Alvo
    2.15813061590625e-06,     !- Fator de Forma
    cobertura 15-Zona 1,      !- Nome Parede Alvo
    5.93285958207011e-06,     !- Fator de Forma
    cobertura 16-Zona 1,      !- Nome Parede Alvo
    0.00166895351018852,      !- Fator de Forma
    cobertura 17-Zona 1,      !- Nome Parede Alvo
    1.43307167966667e-05;     !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 5-Zona 1, !- Nome do objeto
    17,                       !- Numero de Fatores de Forma
    cobertura 0-Zona 1,       !- Nome Parede Alvo
    3.51007434634336e-05,     !- Fator de Forma
    piso (solo) 1-Zona 1,     !- Nome Parede Alvo
    0.481376317576542,        !- Fator de Forma
    fachada 2-Zona 1,         !- Nome Parede Alvo
    7.54193100819556e-06,     !- Fator de Forma
    fachada 3-Zona 1,         !- Nome Parede Alvo
    0.00499939403062188,      !- Fator de Forma
    fachada 4-Zona 1,         !- Nome Parede Alvo
    2.67624702363225e-05,     !- Fator de Forma
    teto 6-Zona 1,            !- Nome Parede Alvo
    2.95669705365133e-07,     !- Fator de Forma
    teto 7-Zona 1,            !- Nome Parede Alvo
    4.09869029582777e-07,     !- Fator de Forma
    teto 8-Zona 1,            !- Nome Parede Alvo
    2.53880085487054e-06,     !- Fator de Forma
    cobertura 9-Zona 1,       !- Nome Parede Alvo
    4.67268084964418e-07,     !- Fator de Forma
    teto 10-Zona 1,           !- Nome Parede Alvo
    4.38496356025342e-07,     !- Fator de Forma
    teto 11-Zona 1,           !- Nome Parede Alvo
    5.18584091241368e-07,     !- Fator de Forma
    teto 12-Zona 1,           !- Nome Parede Alvo
    1.00707936806316e-05,     !- Fator de Forma
    cobertura 13-Zona 1,      !- Nome Parede Alvo
    8.57231486175447e-07,     !- Fator de Forma
    cobertura 14-Zona 1,      !- Nome Parede Alvo
    5.80369498569377e-07,     !- Fator de Forma
    cobertura 15-Zona 1,      !- Nome Parede Alvo
    3.53808584791031e-06,     !- Fator de Forma
    cobertura 16-Zona 1,      !- Nome Parede Alvo
    1.58272933683942e-05,     !- Fator de Forma
    cobertura 17-Zona 1,      !- Nome Parede Alvo
    0.00100599694865514;      !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Faceteto 6-Zona 1, !- Nome do objeto
    17,                       !- Numero de Fatores de Forma
    cobertura 0-Zona 1,       !- Nome Parede Alvo
    0,                        !- Fator de Forma
    piso (solo) 1-Zona 1,     !- Nome Parede Alvo
    0.998555959556252,        !- Fator de Forma
    fachada 2-Zona 1,         !- Nome Parede Alvo
    5.03248439743003e-07,     !- Fator de Forma
    fachada 3-Zona 1,         !- Nome Parede Alvo
    1.43409755643899e-06,     !- Fator de Forma
    fachada 4-Zona 1,         !- Nome Parede Alvo
    1.23216936801933e-06,     !- Fator de Forma
    fachada 5-Zona 1,         !- Nome Parede Alvo
    5.91339410730266e-07,     !- Fator de Forma
    teto 7-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 8-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 9-Zona 1,       !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 10-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 11-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 12-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 13-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 14-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 15-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 16-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 17-Zona 1,      !- Nome Parede Alvo
    0;                        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Faceteto 7-Zona 1, !- Nome do objeto
    17,                       !- Numero de Fatores de Forma
    cobertura 0-Zona 1,       !- Nome Parede Alvo
    0,                        !- Fator de Forma
    piso (solo) 1-Zona 1,     !- Nome Parede Alvo
    0.99772151045849,         !- Fator de Forma
    fachada 2-Zona 1,         !- Nome Parede Alvo
    1.47332782459515e-06,     !- Fator de Forma
    fachada 3-Zona 1,         !- Nome Parede Alvo
    4.09763354480805e-06,     !- Fator de Forma
    fachada 4-Zona 1,         !- Nome Parede Alvo
    8.01576503309768e-07,     !- Fator de Forma
    fachada 5-Zona 1,         !- Nome Parede Alvo
    2.73245108904821e-07,     !- Fator de Forma
    teto 6-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 8-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 9-Zona 1,       !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 10-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 11-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 12-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 13-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 14-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 15-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 16-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 17-Zona 1,      !- Nome Parede Alvo
    0;                        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Faceteto 8-Zona 1, !- Nome do objeto
    17,                       !- Numero de Fatores de Forma
    cobertura 0-Zona 1,       !- Nome Parede Alvo
    0,                        !- Fator de Forma
    piso (solo) 1-Zona 1,     !- Nome Parede Alvo
    1.33622023393746e-06,     !- Fator de Forma
    fachada 2-Zona 1,         !- Nome Parede Alvo
    2.09776838230034e-07,     !- Fator de Forma
    fachada 3-Zona 1,         !- Nome Parede Alvo
    6.63050514114499e-07,     !- Fator de Forma
    fachada 4-Zona 1,         !- Nome Parede Alvo
    1.29746181225308e-06,     !- Fator de Forma
    fachada 5-Zona 1,         !- Nome Parede Alvo
    1.69253954504551e-06,     !- Fator de Forma
    teto 6-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 7-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 9-Zona 1,       !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 10-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 11-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 12-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 13-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 14-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 15-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 16-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 17-Zona 1,      !- Nome Parede Alvo
    0;                        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facecobertura 9-Zona 1, !- Nome do objeto
    17,                       !- Numero de Fatores de Forma
    cobertura 0-Zona 1,       !- Nome Parede Alvo
    0,                        !- Fator de Forma
    piso (solo) 1-Zona 1,     !- Nome Parede Alvo
    0.99867427274237,         !- Fator de Forma
    fachada 2-Zona 1,         !- Nome Parede Alvo
    4.08982841747192e-07,     !- Fator de Forma
    fachada 3-Zona 1,         !- Nome Parede Alvo
    1.88798290584787e-06,     !- Fator de Forma
    fachada 4-Zona 1,         !- Nome Parede Alvo
    2.15330213697308e-06,     !- Fator de Forma
    fachada 5-Zona 1,         !- Nome Parede Alvo
    7.78780141607363e-07,     !- Fator de Forma
    teto 6-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 7-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 8-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 10-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 11-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 12-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 13-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 14-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 15-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 16-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 17-Zona 1,      !- Nome Parede Alvo
    0;                        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Faceteto 10-Zona 1, !- Nome do objeto
    17,                       !- Numero de Fatores de Forma
    cobertura 0-Zona 1,       !- Nome Parede Alvo
    0,                        !- Fator de Forma
    piso (solo) 1-Zona 1,     !- Nome Parede Alvo
    0.998556377231175,        !- Fator de Forma
    fachada 2-Zona 1,         !- Nome Parede Alvo
    3.17067450369066e-07,     !- Fator de Forma
    fachada 3-Zona 1,         !- Nome Parede Alvo
    2.12570745407734e-06,     !- Fator de Forma
    fachada 4-Zona 1,         !- Nome Parede Alvo
    4.13498887806014e-06,     !- Fator de Forma
    fachada 5-Zona 1,         !- Nome Parede Alvo
    8.76992712050683e-07,     !- Fator de Forma
    teto 6-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 7-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 8-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 9-Zona 1,       !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 11-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 12-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 13-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 14-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 15-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 16-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 17-Zona 1,      !- Nome Parede Alvo
    0;                        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Faceteto 11-Zona 1, !- Nome do objeto
    17,                       !- Numero de Fatores de Forma
    cobertura 0-Zona 1,       !- Nome Parede Alvo
    0,                        !- Fator de Forma
    piso (solo) 1-Zona 1,     !- Nome Parede Alvo
    0.997714787680086,        !- Fator de Forma
    fachada 2-Zona 1,         !- Nome Parede Alvo
    5.69576942871579e-07,     !- Fator de Forma
    fachada 3-Zona 1,         !- Nome Parede Alvo
    1.64627567545169e-05,     !- Fator de Forma
    fachada 4-Zona 1,         !- Nome Parede Alvo
    1.81772066342678e-06,     !- Fator de Forma
    fachada 5-Zona 1,         !- Nome Parede Alvo
    3.44838790727348e-07,     !- Fator de Forma
    teto 6-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 7-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 8-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 9-Zona 1,       !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 10-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 12-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 13-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 14-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 15-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 16-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 17-Zona 1,      !- Nome Parede Alvo
    0;                        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Faceteto 12-Zona 1, !- Nome do objeto
    17,                       !- Numero de Fatores de Forma
    cobertura 0-Zona 1,       !- Nome Parede Alvo
    0,                        !- Fator de Forma
    piso (solo) 1-Zona 1,     !- Nome Parede Alvo
    0.997727006634676,        !- Fator de Forma
    fachada 2-Zona 1,         !- Nome Parede Alvo
    1.71344041673196e-07,     !- Fator de Forma
    fachada 3-Zona 1,         !- Nome Parede Alvo
    8.38761720477308e-07,     !- Fator de Forma
    fachada 4-Zona 1,         !- Nome Parede Alvo
    4.70056723528876e-06,     !- Fator de Forma
    fachada 5-Zona 1,         !- Nome Parede Alvo
    6.73233148312313e-06,     !- Fator de Forma
    teto 6-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 7-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 8-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 9-Zona 1,       !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 10-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 11-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 13-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 14-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 15-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 16-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 17-Zona 1,      !- Nome Parede Alvo
    0;                        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facecobertura 13-Zona 1, !- Nome do objeto
    17,                       !- Numero de Fatores de Forma
    cobertura 0-Zona 1,       !- Nome Parede Alvo
    0,                        !- Fator de Forma
    piso (solo) 1-Zona 1,     !- Nome Parede Alvo
    3.25518920531978e-08,     !- Fator de Forma
    fachada 2-Zona 1,         !- Nome Parede Alvo
    0.000498662526586123,     !- Fator de Forma
    fachada 3-Zona 1,         !- Nome Parede Alvo
    0.000173175741981918,     !- Fator de Forma
    fachada 4-Zona 1,         !- Nome Parede Alvo
    3.7227171113979e-07,      !- Fator de Forma
    fachada 5-Zona 1,         !- Nome Parede Alvo
    1.14512866335598e-07,     !- Fator de Forma
    teto 6-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 7-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 8-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 9-Zona 1,       !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 10-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 11-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 12-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 14-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 15-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 16-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 17-Zona 1,      !- Nome Parede Alvo
    0;                        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facecobertura 14-Zona 1, !- Nome do objeto
    17,                       !- Numero de Fatores de Forma
    cobertura 0-Zona 1,       !- Nome Parede Alvo
    0,                        !- Fator de Forma
    piso (solo) 1-Zona 1,     !- Nome Parede Alvo
    8.72564561858614e-08,     !- Fator de Forma
    fachada 2-Zona 1,         !- Nome Parede Alvo
    8.96536185105182e-07,     !- Fator de Forma
    fachada 3-Zona 1,         !- Nome Parede Alvo
    9.7918222845452e-06,      !- Fator de Forma
    fachada 4-Zona 1,         !- Nome Parede Alvo
    1.19742475817493e-06,     !- Fator de Forma
    fachada 5-Zona 1,         !- Nome Parede Alvo
    3.22014247587472e-07,     !- Fator de Forma
    teto 6-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 7-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 8-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 9-Zona 1,       !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 10-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 11-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 12-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 13-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 15-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 16-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 17-Zona 1,      !- Nome Parede Alvo
    0;                        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facecobertura 15-Zona 1, !- Nome do objeto
    17,                       !- Numero de Fatores de Forma
    cobertura 0-Zona 1,       !- Nome Parede Alvo
    0,                        !- Fator de Forma
    piso (solo) 1-Zona 1,     !- Nome Parede Alvo
    3.59319670317398e-06,     !- Fator de Forma
    fachada 2-Zona 1,         !- Nome Parede Alvo
    1.58486105397446e-06,     !- Fator de Forma
    fachada 3-Zona 1,         !- Nome Parede Alvo
    7.21603629068376e-07,     !- Fator de Forma
    fachada 4-Zona 1,         !- Nome Parede Alvo
    4.98686353748221e-07,     !- Fator de Forma
    fachada 5-Zona 1,         !- Nome Parede Alvo
    2.97393711470067e-07,     !- Fator de Forma
    teto 6-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 7-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 8-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 9-Zona 1,       !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 10-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 11-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 12-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 13-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 14-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 16-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 17-Zona 1,      !- Nome Parede Alvo
    0;                        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facecobertura 16-Zona 1, !- Nome do objeto
    17,                       !- Numero de Fatores de Forma
    cobertura 0-Zona 1,       !- Nome Parede Alvo
    0,                        !- Fator de Forma
    piso (solo) 1-Zona 1,     !- Nome Parede Alvo
    6.36152780023687e-08,     !- Fator de Forma
    fachada 2-Zona 1,         !- Nome Parede Alvo
    1.99269072853846e-07,     !- Fator de Forma
    fachada 3-Zona 1,         !- Nome Parede Alvo
    3.25259696934561e-06,     !- Fator de Forma
    fachada 4-Zona 1,         !- Nome Parede Alvo
    0.000140223380878966,     !- Fator de Forma
    fachada 5-Zona 1,         !- Nome Parede Alvo
    1.32978933968556e-06,     !- Fator de Forma
    teto 6-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 7-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 8-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 9-Zona 1,       !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 10-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 11-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 12-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 13-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 14-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 15-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 17-Zona 1,      !- Nome Parede Alvo
    0;                        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facecobertura 17-Zona 1, !- Nome do objeto
    17,                       !- Numero de Fatores de Forma
    cobertura 0-Zona 1,       !- Nome Parede Alvo
    0,                        !- Fator de Forma
    piso (solo) 1-Zona 1,     !- Nome Parede Alvo
    0.00133887251868594,      !- Fator de Forma
    fachada 2-Zona 1,         !- Nome Parede Alvo
    6.3784023650118e-08,      !- Fator de Forma
    fachada 3-Zona 1,         !- Nome Parede Alvo
    2.78695034793799e-07,     !- Fator de Forma
    fachada 4-Zona 1,         !- Nome Parede Alvo
    1.90683326020737e-06,     !- Fator de Forma
    fachada 5-Zona 1,         !- Nome Parede Alvo
    0.000133857117447813,     !- Fator de Forma
    teto 6-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 7-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 8-Zona 1,            !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 9-Zona 1,       !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 10-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 11-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    teto 12-Zona 1,           !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 13-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 14-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 15-Zona 1,      !- Nome Parede Alvo
    0,                        !- Fator de Forma
    cobertura 16-Zona 1,      !- Nome Parede Alvo
    0;                        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 0-Zona 2, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    Parede 1-Zona 2,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    fachada 2-Zona 2,         !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    Parede 3-Zona 2,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    teto 4-Zona 2,            !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 2,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 1-Zona 2, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    fachada 0-Zona 2,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    fachada 2-Zona 2,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    Parede 3-Zona 2,          !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    teto 4-Zona 2,            !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 2,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 2-Zona 2, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    fachada 0-Zona 2,         !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    Parede 1-Zona 2,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    Parede 3-Zona 2,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    teto 4-Zona 2,            !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 2,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 3-Zona 2, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    fachada 0-Zona 2,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    Parede 1-Zona 2,          !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    fachada 2-Zona 2,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    teto 4-Zona 2,            !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 2,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Faceteto 4-Zona 2, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    fachada 0-Zona 2,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    Parede 1-Zona 2,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    fachada 2-Zona 2,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    Parede 3-Zona 2,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    piso 5-Zona 2,            !- Nome Parede Alvo
    0.3544936464992;          !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facepiso 5-Zona 2, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    fachada 0-Zona 2,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    Parede 1-Zona 2,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    fachada 2-Zona 2,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    Parede 3-Zona 2,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    teto 4-Zona 2,            !- Nome Parede Alvo
    0.3544936464992;          !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 0-Zona 3, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    Parede 1-Zona 3,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    fachada 2-Zona 3,         !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    Parede 3-Zona 3,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    teto 4-Zona 3,            !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 3,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 1-Zona 3, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    fachada 0-Zona 3,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    fachada 2-Zona 3,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    Parede 3-Zona 3,          !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    teto 4-Zona 3,            !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 3,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 2-Zona 3, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    fachada 0-Zona 3,         !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    Parede 1-Zona 3,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    Parede 3-Zona 3,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    teto 4-Zona 3,            !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 3,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 3-Zona 3, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    fachada 0-Zona 3,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    Parede 1-Zona 3,          !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    fachada 2-Zona 3,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    teto 4-Zona 3,            !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 3,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Faceteto 4-Zona 3, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    fachada 0-Zona 3,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    Parede 1-Zona 3,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    fachada 2-Zona 3,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    Parede 3-Zona 3,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    piso 5-Zona 3,            !- Nome Parede Alvo
    0.3544936464992;          !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facepiso 5-Zona 3, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    fachada 0-Zona 3,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    Parede 1-Zona 3,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    fachada 2-Zona 3,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    Parede 3-Zona 3,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    teto 4-Zona 3,            !- Nome Parede Alvo
    0.3544936464992;          !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 0-Zona 4, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    Parede 1-Zona 4,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    fachada 2-Zona 4,         !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    Parede 3-Zona 4,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    teto 4-Zona 4,            !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 4,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 1-Zona 4, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    fachada 0-Zona 4,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    fachada 2-Zona 4,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    Parede 3-Zona 4,          !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    teto 4-Zona 4,            !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 4,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 2-Zona 4, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    fachada 0-Zona 4,         !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    Parede 1-Zona 4,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    Parede 3-Zona 4,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    teto 4-Zona 4,            !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 4,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 3-Zona 4, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    fachada 0-Zona 4,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    Parede 1-Zona 4,          !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    fachada 2-Zona 4,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    teto 4-Zona 4,            !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 4,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Faceteto 4-Zona 4, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    fachada 0-Zona 4,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    Parede 1-Zona 4,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    fachada 2-Zona 4,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    Parede 3-Zona 4,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    piso 5-Zona 4,            !- Nome Parede Alvo
    0.3544936464992;          !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facepiso 5-Zona 4, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    fachada 0-Zona 4,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    Parede 1-Zona 4,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    fachada 2-Zona 4,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    Parede 3-Zona 4,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    teto 4-Zona 4,            !- Nome Parede Alvo
    0.3544936464992;          !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 0-Zona 5, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    Parede 1-Zona 5,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    fachada 2-Zona 5,         !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    Parede 3-Zona 5,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    cobertura 4-Zona 5,       !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 5,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 1-Zona 5, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    fachada 0-Zona 5,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    fachada 2-Zona 5,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    Parede 3-Zona 5,          !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    cobertura 4-Zona 5,       !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 5,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 2-Zona 5, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    fachada 0-Zona 5,         !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    Parede 1-Zona 5,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    Parede 3-Zona 5,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    cobertura 4-Zona 5,       !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 5,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 3-Zona 5, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    fachada 0-Zona 5,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    Parede 1-Zona 5,          !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    fachada 2-Zona 5,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    cobertura 4-Zona 5,       !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 5,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facecobertura 4-Zona 5, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    fachada 0-Zona 5,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    Parede 1-Zona 5,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    fachada 2-Zona 5,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    Parede 3-Zona 5,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    piso 5-Zona 5,            !- Nome Parede Alvo
    0.3544936464992;          !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facepiso 5-Zona 5, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    fachada 0-Zona 5,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    Parede 1-Zona 5,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    fachada 2-Zona 5,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    Parede 3-Zona 5,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    cobertura 4-Zona 5,       !- Nome Parede Alvo
    0.3544936464992;          !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 0-Zona 6, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    fachada 1-Zona 6,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    Parede 2-Zona 6,          !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    fachada 3-Zona 6,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    teto 4-Zona 6,            !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 6,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 1-Zona 6, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    Parede 0-Zona 6,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    Parede 2-Zona 6,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    fachada 3-Zona 6,         !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    teto 4-Zona 6,            !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 6,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 2-Zona 6, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    Parede 0-Zona 6,          !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    fachada 1-Zona 6,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    fachada 3-Zona 6,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    teto 4-Zona 6,            !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 6,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 3-Zona 6, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    Parede 0-Zona 6,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    fachada 1-Zona 6,         !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    Parede 2-Zona 6,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    teto 4-Zona 6,            !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 6,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Faceteto 4-Zona 6, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    Parede 0-Zona 6,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    fachada 1-Zona 6,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    Parede 2-Zona 6,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    fachada 3-Zona 6,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    piso 5-Zona 6,            !- Nome Parede Alvo
    0.3544936464992;          !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facepiso 5-Zona 6, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    Parede 0-Zona 6,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    fachada 1-Zona 6,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    Parede 2-Zona 6,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    fachada 3-Zona 6,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    teto 4-Zona 6,            !- Nome Parede Alvo
    0.3544936464992;          !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 0-Zona 7, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    fachada 1-Zona 7,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    Parede 2-Zona 7,          !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    fachada 3-Zona 7,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    teto 4-Zona 7,            !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 7,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 1-Zona 7, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    Parede 0-Zona 7,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    Parede 2-Zona 7,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    fachada 3-Zona 7,         !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    teto 4-Zona 7,            !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 7,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 2-Zona 7, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    Parede 0-Zona 7,          !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    fachada 1-Zona 7,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    fachada 3-Zona 7,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    teto 4-Zona 7,            !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 7,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 3-Zona 7, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    Parede 0-Zona 7,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    fachada 1-Zona 7,         !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    Parede 2-Zona 7,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    teto 4-Zona 7,            !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 7,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Faceteto 4-Zona 7, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    Parede 0-Zona 7,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    fachada 1-Zona 7,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    Parede 2-Zona 7,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    fachada 3-Zona 7,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    piso 5-Zona 7,            !- Nome Parede Alvo
    0.3544936464992;          !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facepiso 5-Zona 7, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    Parede 0-Zona 7,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    fachada 1-Zona 7,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    Parede 2-Zona 7,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    fachada 3-Zona 7,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    teto 4-Zona 7,            !- Nome Parede Alvo
    0.3544936464992;          !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 0-Zona 8, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    fachada 1-Zona 8,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    Parede 2-Zona 8,          !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    fachada 3-Zona 8,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    teto 4-Zona 8,            !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 8,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 1-Zona 8, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    Parede 0-Zona 8,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    Parede 2-Zona 8,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    fachada 3-Zona 8,         !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    teto 4-Zona 8,            !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 8,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 2-Zona 8, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    Parede 0-Zona 8,          !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    fachada 1-Zona 8,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    fachada 3-Zona 8,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    teto 4-Zona 8,            !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 8,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 3-Zona 8, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    Parede 0-Zona 8,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    fachada 1-Zona 8,         !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    Parede 2-Zona 8,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    teto 4-Zona 8,            !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 8,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Faceteto 4-Zona 8, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    Parede 0-Zona 8,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    fachada 1-Zona 8,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    Parede 2-Zona 8,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    fachada 3-Zona 8,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    piso 5-Zona 8,            !- Nome Parede Alvo
    0.3544936464992;          !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facepiso 5-Zona 8, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    Parede 0-Zona 8,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    fachada 1-Zona 8,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    Parede 2-Zona 8,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    fachada 3-Zona 8,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    teto 4-Zona 8,            !- Nome Parede Alvo
    0.3544936464992;          !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 0-Zona 9, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    fachada 1-Zona 9,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    Parede 2-Zona 9,          !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    fachada 3-Zona 9,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    cobertura 4-Zona 9,       !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 9,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 1-Zona 9, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    Parede 0-Zona 9,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    Parede 2-Zona 9,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    fachada 3-Zona 9,         !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    cobertura 4-Zona 9,       !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 9,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 2-Zona 9, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    Parede 0-Zona 9,          !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    fachada 1-Zona 9,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    fachada 3-Zona 9,         !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    cobertura 4-Zona 9,       !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 9,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 3-Zona 9, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    Parede 0-Zona 9,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    fachada 1-Zona 9,         !- Nome Parede Alvo
    0.136271856886835,        !- Fator de Forma
    Parede 2-Zona 9,          !- Nome Parede Alvo
    0.162903090931249,        !- Fator de Forma
    cobertura 4-Zona 9,       !- Nome Parede Alvo
    0.268960980625333,        !- Fator de Forma
    piso 5-Zona 9,            !- Nome Parede Alvo
    0.268960980625333;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facecobertura 4-Zona 9, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    Parede 0-Zona 9,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    fachada 1-Zona 9,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    Parede 2-Zona 9,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    fachada 3-Zona 9,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    piso 5-Zona 9,            !- Nome Parede Alvo
    0.3544936464992;          !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facepiso 5-Zona 9, !- Nome do objeto
    5,                        !- Numero de Fatores de Forma
    Parede 0-Zona 9,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    fachada 1-Zona 9,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    Parede 2-Zona 9,          !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    fachada 3-Zona 9,         !- Nome Parede Alvo
    0.1613765883752,          !- Fator de Forma
    cobertura 4-Zona 9,       !- Nome Parede Alvo
    0.3544936464992;          !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 0-Zona 10, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    Parede 1-Zona 10,         !- Nome Parede Alvo
    1.80332185298492e-05,     !- Fator de Forma
    Parede 2-Zona 10,         !- Nome Parede Alvo
    3.63064721819193e-05,     !- Fator de Forma
    Parede 3-Zona 10,         !- Nome Parede Alvo
    6.66497281987732e-05,     !- Fator de Forma
    Parede 4-Zona 10,         !- Nome Parede Alvo
    9.15451336611201e-05,     !- Fator de Forma
    fachada 5-Zona 10,        !- Nome Parede Alvo
    0.00246818502580232,      !- Fator de Forma
    fachada 6-Zona 10,        !- Nome Parede Alvo
    0.000241052610429394,     !- Fator de Forma
    cobertura 7-Zona 10,      !- Nome Parede Alvo
    0.00225102657906006,      !- Fator de Forma
    piso 8-Zona 10,           !- Nome Parede Alvo
    0.000149367271620005;     !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 1-Zona 10, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 10,        !- Nome Parede Alvo
    0.000216397901029449,     !- Fator de Forma
    Parede 2-Zona 10,         !- Nome Parede Alvo
    1.20531704796417e-34,     !- Fator de Forma
    Parede 3-Zona 10,         !- Nome Parede Alvo
    1.85387984388195e-35,     !- Fator de Forma
    Parede 4-Zona 10,         !- Nome Parede Alvo
    1.33539362559558e-35,     !- Fator de Forma
    fachada 5-Zona 10,        !- Nome Parede Alvo
    0.00151704713846025,      !- Fator de Forma
    fachada 6-Zona 10,        !- Nome Parede Alvo
    0.000243313508875603,     !- Fator de Forma
    cobertura 7-Zona 10,      !- Nome Parede Alvo
    0.000187244151664391,     !- Fator de Forma
    piso 8-Zona 10,           !- Nome Parede Alvo
    0.000900039718143194;     !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 2-Zona 10, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 10,        !- Nome Parede Alvo
    0.000435676213924144,     !- Fator de Forma
    Parede 1-Zona 10,         !- Nome Parede Alvo
    1.20531704796417e-34,     !- Fator de Forma
    Parede 3-Zona 10,         !- Nome Parede Alvo
    3.89736054132006e-35,     !- Fator de Forma
    Parede 4-Zona 10,         !- Nome Parede Alvo
    4.85312463373748e-35,     !- Fator de Forma
    fachada 5-Zona 10,        !- Nome Parede Alvo
    0.00100122654063455,      !- Fator de Forma
    fachada 6-Zona 10,        !- Nome Parede Alvo
    0.000246179631180093,     !- Fator de Forma
    cobertura 7-Zona 10,      !- Nome Parede Alvo
    0.000338015430837755,     !- Fator de Forma
    piso 8-Zona 10,           !- Nome Parede Alvo
    0.000351962217223381;     !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 3-Zona 10, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 10,        !- Nome Parede Alvo
    0.00079979407239615,      !- Fator de Forma
    Parede 1-Zona 10,         !- Nome Parede Alvo
    1.85387984388195e-35,     !- Fator de Forma
    Parede 2-Zona 10,         !- Nome Parede Alvo
    3.89736054132006e-35,     !- Fator de Forma
    Parede 4-Zona 10,         !- Nome Parede Alvo
    8.9663800893463e-33,      !- Fator de Forma
    fachada 5-Zona 10,        !- Nome Parede Alvo
    0.000917661482237954,     !- Fator de Forma
    fachada 6-Zona 10,        !- Nome Parede Alvo
    0.000233731330394273,     !- Fator de Forma
    cobertura 7-Zona 10,      !- Nome Parede Alvo
    0.00064445935568802,      !- Fator de Forma
    piso 8-Zona 10,           !- Nome Parede Alvo
    0.000207650084781257;     !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 4-Zona 10, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 10,        !- Nome Parede Alvo
    0.00109853794212809,      !- Fator de Forma
    Parede 1-Zona 10,         !- Nome Parede Alvo
    1.33539362559558e-35,     !- Fator de Forma
    Parede 2-Zona 10,         !- Nome Parede Alvo
    4.85312463373748e-35,     !- Fator de Forma
    Parede 3-Zona 10,         !- Nome Parede Alvo
    8.96638008934629e-33,     !- Fator de Forma
    fachada 5-Zona 10,        !- Nome Parede Alvo
    0.000608077928008725,     !- Fator de Forma
    fachada 6-Zona 10,        !- Nome Parede Alvo
    0.000199163619274045,     !- Fator de Forma
    cobertura 7-Zona 10,      !- Nome Parede Alvo
    0.300187719689714,        !- Fator de Forma
    piso 8-Zona 10,           !- Nome Parede Alvo
    0.000131035962722307;     !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 5-Zona 10, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 10,        !- Nome Parede Alvo
    0.00246818502580232,      !- Fator de Forma
    Parede 1-Zona 10,         !- Nome Parede Alvo
    0.000126421016275075,     !- Fator de Forma
    Parede 2-Zona 10,         !- Nome Parede Alvo
    8.34358231722897e-05,     !- Fator de Forma
    Parede 3-Zona 10,         !- Nome Parede Alvo
    7.64720450933131e-05,     !- Fator de Forma
    Parede 4-Zona 10,         !- Nome Parede Alvo
    5.06733295784924e-05,     !- Fator de Forma
    fachada 6-Zona 10,        !- Nome Parede Alvo
    0.000237540075442622,     !- Fator de Forma
    cobertura 7-Zona 10,      !- Nome Parede Alvo
    0.000200822911866094,     !- Fator de Forma
    piso 8-Zona 10,           !- Nome Parede Alvo
    0.00207325514366799;      !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 6-Zona 10, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 10,        !- Nome Parede Alvo
    0.000723155420762077,     !- Fator de Forma
    Parede 1-Zona 10,         !- Nome Parede Alvo
    6.08283772189007e-05,     !- Fator de Forma
    Parede 2-Zona 10,         !- Nome Parede Alvo
    6.15449077950232e-05,     !- Fator de Forma
    Parede 3-Zona 10,         !- Nome Parede Alvo
    5.84328325985682e-05,     !- Fator de Forma
    Parede 4-Zona 10,         !- Nome Parede Alvo
    4.97909048185112e-05,     !- Fator de Forma
    fachada 5-Zona 10,        !- Nome Parede Alvo
    0.000712617850927111,     !- Fator de Forma
    cobertura 7-Zona 10,      !- Nome Parede Alvo
    0.142284752571781,        !- Fator de Forma
    piso 8-Zona 10,           !- Nome Parede Alvo
    0.00014116806551262;      !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facecobertura 7-Zona 10, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 10,        !- Nome Parede Alvo
    0.00540246378974413,      !- Fator de Forma
    Parede 1-Zona 10,         !- Nome Parede Alvo
    3.74489551627288e-05,     !- Fator de Forma
    Parede 2-Zona 10,         !- Nome Parede Alvo
    6.76033115119227e-05,     !- Fator de Forma
    Parede 3-Zona 10,         !- Nome Parede Alvo
    0.000128892300778607,     !- Fator de Forma
    Parede 4-Zona 10,         !- Nome Parede Alvo
    0.0600377440637564,       !- Fator de Forma
    fachada 5-Zona 10,        !- Nome Parede Alvo
    0.000481974988478626,     !- Fator de Forma
    fachada 6-Zona 10,        !- Nome Parede Alvo
    0.113828181484696,        !- Fator de Forma
    piso 8-Zona 10,           !- Nome Parede Alvo
    0.000644398445285206;     !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facepiso 8-Zona 10, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 10,        !- Nome Parede Alvo
    0.000358481451888011,     !- Fator de Forma
    Parede 1-Zona 10,         !- Nome Parede Alvo
    0.000180008543657118,     !- Fator de Forma
    Parede 2-Zona 10,         !- Nome Parede Alvo
    7.03926780869364e-05,     !- Fator de Forma
    Parede 3-Zona 10,         !- Nome Parede Alvo
    4.15301553901027e-05,     !- Fator de Forma
    Parede 4-Zona 10,         !- Nome Parede Alvo
    2.62072799020611e-05,     !- Fator de Forma
    fachada 5-Zona 10,        !- Nome Parede Alvo
    0.00497581234480318,      !- Fator de Forma
    fachada 6-Zona 10,        !- Nome Parede Alvo
    0.000112934828859525,     !- Fator de Forma
    cobertura 7-Zona 10,      !- Nome Parede Alvo
    0.000644398445285207;     !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 0-Zona 11, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    Parede 1-Zona 11,         !- Nome Parede Alvo
    1.80857902017401e-05,     !- Fator de Forma
    Parede 2-Zona 11,         !- Nome Parede Alvo
    3.64105513100649e-05,     !- Fator de Forma
    Parede 3-Zona 11,         !- Nome Parede Alvo
    6.68369794945383e-05,     !- Fator de Forma
    Parede 4-Zona 11,         !- Nome Parede Alvo
    9.17990570926113e-05,     !- Fator de Forma
    fachada 5-Zona 11,        !- Nome Parede Alvo
    0.0024744942799448,       !- Fator de Forma
    fachada 6-Zona 11,        !- Nome Parede Alvo
    0.000244248545151272,     !- Fator de Forma
    cobertura 7-Zona 11,      !- Nome Parede Alvo
    0.00227642417839582,      !- Fator de Forma
    piso 8-Zona 11,           !- Nome Parede Alvo
    0.000149545770609768;     !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 1-Zona 11, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 11,        !- Nome Parede Alvo
    0.00021643409820744,      !- Fator de Forma
    Parede 2-Zona 11,         !- Nome Parede Alvo
    1.20531704796413e-34,     !- Fator de Forma
    Parede 3-Zona 11,         !- Nome Parede Alvo
    1.85387984388186e-35,     !- Fator de Forma
    Parede 4-Zona 11,         !- Nome Parede Alvo
    1.33539362559551e-35,     !- Fator de Forma
    fachada 5-Zona 11,        !- Nome Parede Alvo
    0.00166934477766579,      !- Fator de Forma
    fachada 6-Zona 11,        !- Nome Parede Alvo
    0.000244391617116845,     !- Fator de Forma
    cobertura 7-Zona 11,      !- Nome Parede Alvo
    0.000186930226295574,     !- Fator de Forma
    piso 8-Zona 11,           !- Nome Parede Alvo
    0.300160613006754;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 2-Zona 11, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 11,        !- Nome Parede Alvo
    0.000435727980371651,     !- Fator de Forma
    Parede 1-Zona 11,         !- Nome Parede Alvo
    1.20531704796413e-34,     !- Fator de Forma
    Parede 3-Zona 11,         !- Nome Parede Alvo
    3.89736054132006e-35,     !- Fator de Forma
    Parede 4-Zona 11,         !- Nome Parede Alvo
    4.85312463373748e-35,     !- Fator de Forma
    fachada 5-Zona 11,        !- Nome Parede Alvo
    0.00100030691539884,      !- Fator de Forma
    fachada 6-Zona 11,        !- Nome Parede Alvo
    0.000247378701947565,     !- Fator de Forma
    cobertura 7-Zona 11,      !- Nome Parede Alvo
    0.000337732848604213,     !- Fator de Forma
    piso 8-Zona 11,           !- Nome Parede Alvo
    0.000351538214895525;     !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 3-Zona 11, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 11,        !- Nome Parede Alvo
    0.000799843480569499,     !- Fator de Forma
    Parede 1-Zona 11,         !- Nome Parede Alvo
    1.85387984388186e-35,     !- Fator de Forma
    Parede 2-Zona 11,         !- Nome Parede Alvo
    3.89736054132006e-35,     !- Fator de Forma
    Parede 4-Zona 11,         !- Nome Parede Alvo
    8.96638008934625e-33,     !- Fator de Forma
    fachada 5-Zona 11,        !- Nome Parede Alvo
    0.000918592082103437,     !- Fator de Forma
    fachada 6-Zona 11,        !- Nome Parede Alvo
    0.000234824431864609,     !- Fator de Forma
    cobertura 7-Zona 11,      !- Nome Parede Alvo
    0.000644240796604228,     !- Fator de Forma
    piso 8-Zona 11,           !- Nome Parede Alvo
    0.000207322092384679;     !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 4-Zona 11, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 11,        !- Nome Parede Alvo
    0.00109856666015185,      !- Fator de Forma
    Parede 1-Zona 11,         !- Nome Parede Alvo
    1.33539362559551e-35,     !- Fator de Forma
    Parede 2-Zona 11,         !- Nome Parede Alvo
    4.85312463373748e-35,     !- Fator de Forma
    Parede 3-Zona 11,         !- Nome Parede Alvo
    8.96638008934624e-33,     !- Fator de Forma
    fachada 5-Zona 11,        !- Nome Parede Alvo
    0.000608896105857321,     !- Fator de Forma
    fachada 6-Zona 11,        !- Nome Parede Alvo
    0.000199973187837902,     !- Fator de Forma
    cobertura 7-Zona 11,      !- Nome Parede Alvo
    0.300160613006754,        !- Fator de Forma
    piso 8-Zona 11,           !- Nome Parede Alvo
    0.000130750361805891;     !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 5-Zona 11, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 11,        !- Nome Parede Alvo
    0.0024744942799448,       !- Fator de Forma
    Parede 1-Zona 11,         !- Nome Parede Alvo
    0.000139494745390337,     !- Fator de Forma
    Parede 2-Zona 11,         !- Nome Parede Alvo
    8.35882199666783e-05,     !- Fator de Forma
    Parede 3-Zona 11,         !- Nome Parede Alvo
    7.67599182175967e-05,     !- Fator de Forma
    Parede 4-Zona 11,         !- Nome Parede Alvo
    5.08809254937145e-05,     !- Fator de Forma
    fachada 6-Zona 11,        !- Nome Parede Alvo
    0.000244259458834663,     !- Fator de Forma
    cobertura 7-Zona 11,      !- Nome Parede Alvo
    0.000149527306583172,     !- Fator de Forma
    piso 8-Zona 11,           !- Nome Parede Alvo
    0.00227144856440308;      !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 6-Zona 11, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 11,        !- Nome Parede Alvo
    0.000730735469927223,     !- Fator de Forma
    Parede 1-Zona 11,         !- Nome Parede Alvo
    6.10979042792114e-05,     !- Fator de Forma
    Parede 2-Zona 11,         !- Nome Parede Alvo
    6.18446754868913e-05,     !- Fator de Forma
    Parede 3-Zona 11,         !- Nome Parede Alvo
    5.87061079661523e-05,     !- Fator de Forma
    Parede 4-Zona 11,         !- Nome Parede Alvo
    4.99932969594755e-05,     !- Fator de Forma
    fachada 5-Zona 11,        !- Nome Parede Alvo
    0.000730768121157781,     !- Fator de Forma
    cobertura 7-Zona 11,      !- Nome Parede Alvo
    0.142215643723569,        !- Fator de Forma
    piso 8-Zona 11,           !- Nome Parede Alvo
    0.142215643723569;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facecobertura 7-Zona 11, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 11,        !- Nome Parede Alvo
    0.00546341802814996,      !- Fator de Forma
    Parede 1-Zona 11,         !- Nome Parede Alvo
    3.74888897800782e-05,     !- Fator de Forma
    Parede 2-Zona 11,         !- Nome Parede Alvo
    6.77323822227403e-05,     !- Fator de Forma
    Parede 3-Zona 11,         !- Nome Parede Alvo
    0.000129202605134264,     !- Fator de Forma
    Parede 4-Zona 11,         !- Nome Parede Alvo
    0.0601972637616036,       !- Fator de Forma
    fachada 5-Zona 11,        !- Nome Parede Alvo
    0.000358865535799613,     !- Fator de Forma
    fachada 6-Zona 11,        !- Nome Parede Alvo
    0.114085489505064,        !- Fator de Forma
    piso 8-Zona 11,           !- Nome Parede Alvo
    0.113093800949382;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facepiso 8-Zona 11, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 11,        !- Nome Parede Alvo
    0.000358909849463443,     !- Fator de Forma
    Parede 1-Zona 11,         !- Nome Parede Alvo
    0.0601972637616036,       !- Fator de Forma
    Parede 2-Zona 11,         !- Nome Parede Alvo
    7.05010508619697e-05,     !- Fator de Forma
    Parede 3-Zona 11,         !- Nome Parede Alvo
    4.15784821128655e-05,     !- Fator de Forma
    Parede 4-Zona 11,         !- Nome Parede Alvo
    2.62220080699835e-05,     !- Fator de Forma
    fachada 5-Zona 11,        !- Nome Parede Alvo
    0.00545147655456739,      !- Fator de Forma
    fachada 6-Zona 11,        !- Nome Parede Alvo
    0.114085489505064,        !- Fator de Forma
    cobertura 7-Zona 11,      !- Nome Parede Alvo
    0.113093800949382;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 0-Zona 12, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 1-Zona 12,        !- Nome Parede Alvo
    0.000670448286623582,     !- Fator de Forma
    fachada 2-Zona 12,        !- Nome Parede Alvo
    0.00231224470665246,      !- Fator de Forma
    Parede 3-Zona 12,         !- Nome Parede Alvo
    2.55925242280241e-05,     !- Fator de Forma
    Parede 4-Zona 12,         !- Nome Parede Alvo
    2.68030665767403e-05,     !- Fator de Forma
    Parede 5-Zona 12,         !- Nome Parede Alvo
    2.2117762591692e-05,      !- Fator de Forma
    Parede 6-Zona 12,         !- Nome Parede Alvo
    1.52130794738645e-05,     !- Fator de Forma
    cobertura 7-Zona 12,      !- Nome Parede Alvo
    0.000187482521029491,     !- Fator de Forma
    piso 8-Zona 12,           !- Nome Parede Alvo
    0.000718683689050605;     !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 1-Zona 12, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 12,        !- Nome Parede Alvo
    0.00201135156435361,      !- Fator de Forma
    fachada 2-Zona 12,        !- Nome Parede Alvo
    0.000617286088294297,     !- Fator de Forma
    Parede 3-Zona 12,         !- Nome Parede Alvo
    4.98655680408002e-05,     !- Fator de Forma
    Parede 4-Zona 12,         !- Nome Parede Alvo
    4.89632363531787e-05,     !- Fator de Forma
    Parede 5-Zona 12,         !- Nome Parede Alvo
    4.16686262292549e-05,     !- Fator de Forma
    Parede 6-Zona 12,         !- Nome Parede Alvo
    3.16695592139113e-05,     !- Fator de Forma
    cobertura 7-Zona 12,      !- Nome Parede Alvo
    0.142284920218404,        !- Fator de Forma
    piso 8-Zona 12,           !- Nome Parede Alvo
    0.142284920218404;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 2-Zona 12, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 12,        !- Nome Parede Alvo
    0.00231224470665246,      !- Fator de Forma
    fachada 1-Zona 12,        !- Nome Parede Alvo
    0.000205761343560287,     !- Fator de Forma
    Parede 3-Zona 12,         !- Nome Parede Alvo
    1.52130393943721e-05,     !- Fator de Forma
    Parede 4-Zona 12,         !- Nome Parede Alvo
    2.21178158741316e-05,     !- Fator de Forma
    Parede 5-Zona 12,         !- Nome Parede Alvo
    2.68032404394866e-05,     !- Fator de Forma
    Parede 6-Zona 12,         !- Nome Parede Alvo
    2.5592719168833e-05,      !- Fator de Forma
    cobertura 7-Zona 12,      !- Nome Parede Alvo
    0.000719606195408339,     !- Fator de Forma
    piso 8-Zona 12,           !- Nome Parede Alvo
    0.000187436314341867;     !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 3-Zona 12, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 12,        !- Nome Parede Alvo
    0.000307111314437258,     !- Fator de Forma
    fachada 1-Zona 12,        !- Nome Parede Alvo
    0.0001994622721632,       !- Fator de Forma
    fachada 2-Zona 12,        !- Nome Parede Alvo
    0.000182557081254041,     !- Fator de Forma
    Parede 4-Zona 12,         !- Nome Parede Alvo
    4.15877985256134e-35,     !- Fator de Forma
    Parede 5-Zona 12,         !- Nome Parede Alvo
    1.22498945121703e-35,     !- Fator de Forma
    Parede 6-Zona 12,         !- Nome Parede Alvo
    8.33266792761731e-36,     !- Fator de Forma
    cobertura 7-Zona 12,      !- Nome Parede Alvo
    0.113148497097742,        !- Fator de Forma
    piso 8-Zona 12,           !- Nome Parede Alvo
    0.300187785383981;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 4-Zona 12, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 12,        !- Nome Parede Alvo
    0.000321637871043546,     !- Fator de Forma
    fachada 1-Zona 12,        !- Nome Parede Alvo
    0.000195852945412715,     !- Fator de Forma
    fachada 2-Zona 12,        !- Nome Parede Alvo
    0.000265414675202214,     !- Fator de Forma
    Parede 3-Zona 12,         !- Nome Parede Alvo
    4.15877985256134e-35,     !- Fator de Forma
    Parede 5-Zona 12,         !- Nome Parede Alvo
    1.62204442673962e-35,     !- Fator de Forma
    Parede 6-Zona 12,         !- Nome Parede Alvo
    1.32684060247105e-35,     !- Fator de Forma
    cobertura 7-Zona 12,      !- Nome Parede Alvo
    0.0963856044912234,       !- Fator de Forma
    piso 8-Zona 12,           !- Nome Parede Alvo
    0.0963856044912234;       !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 5-Zona 12, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 12,        !- Nome Parede Alvo
    0.000265414035810808,     !- Fator de Forma
    fachada 1-Zona 12,        !- Nome Parede Alvo
    0.00016667450491702,      !- Fator de Forma
    fachada 2-Zona 12,        !- Nome Parede Alvo
    0.000321639957403457,     !- Fator de Forma
    Parede 3-Zona 12,         !- Nome Parede Alvo
    1.22498945121703e-35,     !- Fator de Forma
    Parede 4-Zona 12,         !- Nome Parede Alvo
    1.62204442673962e-35,     !- Fator de Forma
    Parede 6-Zona 12,         !- Nome Parede Alvo
    5.38895963741277e-35,     !- Fator de Forma
    cobertura 7-Zona 12,      !- Nome Parede Alvo
    0.0649033704811473,       !- Fator de Forma
    piso 8-Zona 12,           !- Nome Parede Alvo
    0.0649033704811473;       !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 6-Zona 12, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 12,        !- Nome Parede Alvo
    0.000182557562209553,     !- Fator de Forma
    fachada 1-Zona 12,        !- Nome Parede Alvo
    0.000126678236855645,     !- Fator de Forma
    fachada 2-Zona 12,        !- Nome Parede Alvo
    0.000307113653734762,     !- Fator de Forma
    Parede 3-Zona 12,         !- Nome Parede Alvo
    8.33266792761731e-36,     !- Fator de Forma
    Parede 4-Zona 12,         !- Nome Parede Alvo
    1.32684060247105e-35,     !- Fator de Forma
    Parede 5-Zona 12,         !- Nome Parede Alvo
    5.38895963741276e-35,     !- Fator de Forma
    cobertura 7-Zona 12,      !- Nome Parede Alvo
    0.300187785383981,        !- Fator de Forma
    piso 8-Zona 12,           !- Nome Parede Alvo
    0.0438537290060197;       !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facecobertura 7-Zona 12, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 12,        !- Nome Parede Alvo
    0.000449958050470777,     !- Fator de Forma
    fachada 1-Zona 12,        !- Nome Parede Alvo
    0.113827556749534,        !- Fator de Forma
    fachada 2-Zona 12,        !- Nome Parede Alvo
    0.00172705486898001,      !- Fator de Forma
    Parede 3-Zona 12,         !- Nome Parede Alvo
    0.0226296239874684,       !- Fator de Forma
    Parede 4-Zona 12,         !- Nome Parede Alvo
    0.0192770566413892,       !- Fator de Forma
    Parede 5-Zona 12,         !- Nome Parede Alvo
    0.01298063082746,         !- Fator de Forma
    Parede 6-Zona 12,         !- Nome Parede Alvo
    0.0600373569522731,       !- Fator de Forma
    piso 8-Zona 12,           !- Nome Parede Alvo
    0.113265139993782;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facepiso 8-Zona 12, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 12,        !- Nome Parede Alvo
    0.00172484085372145,      !- Fator de Forma
    fachada 1-Zona 12,        !- Nome Parede Alvo
    0.113827556749534,        !- Fator de Forma
    fachada 2-Zona 12,        !- Nome Parede Alvo
    0.000449847154420481,     !- Fator de Forma
    Parede 3-Zona 12,         !- Nome Parede Alvo
    0.0600373569522731,       !- Fator de Forma
    Parede 4-Zona 12,         !- Nome Parede Alvo
    0.0192770566413892,       !- Fator de Forma
    Parede 5-Zona 12,         !- Nome Parede Alvo
    0.01298063082746,         !- Fator de Forma
    Parede 6-Zona 12,         !- Nome Parede Alvo
    0.00877071656548205,      !- Fator de Forma
    cobertura 7-Zona 12,      !- Nome Parede Alvo
    0.113265139993782;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 0-Zona 13, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 1-Zona 13,        !- Nome Parede Alvo
    0.000752830577142429,     !- Fator de Forma
    fachada 2-Zona 13,        !- Nome Parede Alvo
    0.0024035819238399,       !- Fator de Forma
    Parede 3-Zona 13,         !- Nome Parede Alvo
    2.3509174465755e-05,      !- Fator de Forma
    Parede 4-Zona 13,         !- Nome Parede Alvo
    2.6000848775296e-05,      !- Fator de Forma
    Parede 5-Zona 13,         !- Nome Parede Alvo
    2.27820543862633e-05,     !- Fator de Forma
    Parede 6-Zona 13,         !- Nome Parede Alvo
    1.64398644280813e-05,     !- Fator de Forma
    cobertura 7-Zona 13,      !- Nome Parede Alvo
    0.00022455199320941,      !- Fator de Forma
    piso 8-Zona 13,           !- Nome Parede Alvo
    0.00057740142636413;      !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 1-Zona 13, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 13,        !- Nome Parede Alvo
    0.00226428099856551,      !- Fator de Forma
    fachada 2-Zona 13,        !- Nome Parede Alvo
    0.000360673463805453,     !- Fator de Forma
    Parede 3-Zona 13,         !- Nome Parede Alvo
    4.96307721414315e-05,     !- Fator de Forma
    Parede 4-Zona 13,         !- Nome Parede Alvo
    4.87369646050875e-05,     !- Fator de Forma
    Parede 5-Zona 13,         !- Nome Parede Alvo
    4.15069115801695e-05,     !- Fator de Forma
    Parede 6-Zona 13,         !- Nome Parede Alvo
    3.15826848559488e-05,     !- Fator de Forma
    cobertura 7-Zona 13,      !- Nome Parede Alvo
    0.142349117450673,        !- Fator de Forma
    piso 8-Zona 13,           !- Nome Parede Alvo
    0.142349117450673;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facefachada 2-Zona 13, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 13,        !- Nome Parede Alvo
    0.00240358192383989,      !- Fator de Forma
    fachada 1-Zona 13,        !- Nome Parede Alvo
    0.000119917100434371,     !- Fator de Forma
    Parede 3-Zona 13,         !- Nome Parede Alvo
    1.64398455971356e-05,     !- Fator de Forma
    Parede 4-Zona 13,         !- Nome Parede Alvo
    2.2782138459261e-05,      !- Fator de Forma
    Parede 5-Zona 13,         !- Nome Parede Alvo
    2.60010277706701e-05,     !- Fator de Forma
    Parede 6-Zona 13,         !- Nome Parede Alvo
    2.35093460625834e-05,     !- Fator de Forma
    cobertura 7-Zona 13,      !- Nome Parede Alvo
    0.000577785421199141,     !- Fator de Forma
    piso 8-Zona 13,           !- Nome Parede Alvo
    0.000224549993265958;     !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 3-Zona 13, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 13,        !- Nome Parede Alvo
    0.000282833235795627,     !- Fator de Forma
    fachada 1-Zona 13,        !- Nome Parede Alvo
    0.000198523088565726,     !- Fator de Forma
    fachada 2-Zona 13,        !- Nome Parede Alvo
    0.000197783836816195,     !- Fator de Forma
    Parede 4-Zona 13,         !- Nome Parede Alvo
    4.15877985256133e-35,     !- Fator de Forma
    Parede 5-Zona 13,         !- Nome Parede Alvo
    1.22498945121703e-35,     !- Fator de Forma
    Parede 6-Zona 13,         !- Nome Parede Alvo
    8.33266792761729e-36,     !- Fator de Forma
    cobertura 7-Zona 13,      !- Nome Parede Alvo
    0.00013128376656923,      !- Fator de Forma
    piso 8-Zona 13,           !- Nome Parede Alvo
    0.300212919756787;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 4-Zona 13, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 13,        !- Nome Parede Alvo
    0.00031280997141188,      !- Fator de Forma
    fachada 1-Zona 13,        !- Nome Parede Alvo
    0.00019494785842035,      !- Fator de Forma
    fachada 2-Zona 13,        !- Nome Parede Alvo
    0.000274086440090139,     !- Fator de Forma
    Parede 3-Zona 13,         !- Nome Parede Alvo
    4.15877985256133e-35,     !- Fator de Forma
    Parede 5-Zona 13,         !- Nome Parede Alvo
    1.62204442673962e-35,     !- Fator de Forma
    Parede 6-Zona 13,         !- Nome Parede Alvo
    1.32684060247105e-35,     !- Fator de Forma
    cobertura 7-Zona 13,      !- Nome Parede Alvo
    0.00020789090106761,      !- Fator de Forma
    piso 8-Zona 13,           !- Nome Parede Alvo
    0.000645640436943081;     !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 5-Zona 13, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 13,        !- Nome Parede Alvo
    0.000274085428628081,     !- Fator de Forma
    fachada 1-Zona 13,        !- Nome Parede Alvo
    0.000166027646320678,     !- Fator de Forma
    fachada 2-Zona 13,        !- Nome Parede Alvo
    0.000312812124862267,     !- Fator de Forma
    Parede 3-Zona 13,         !- Nome Parede Alvo
    1.22498945121703e-35,     !- Fator de Forma
    Parede 4-Zona 13,         !- Nome Parede Alvo
    1.62204442673962e-35,     !- Fator de Forma
    Parede 6-Zona 13,         !- Nome Parede Alvo
    5.38895963741275e-35,     !- Fator de Forma
    cobertura 7-Zona 13,      !- Nome Parede Alvo
    0.000352117417204926,     !- Fator de Forma
    piso 8-Zona 13,           !- Nome Parede Alvo
    0.000338305585087506;     !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_FaceParede 6-Zona 13, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 13,        !- Nome Parede Alvo
    0.000197784063366783,     !- Fator de Forma
    fachada 1-Zona 13,        !- Nome Parede Alvo
    0.000126330739423795,     !- Fator de Forma
    fachada 2-Zona 13,        !- Nome Parede Alvo
    0.000282835300235886,     !- Fator de Forma
    Parede 3-Zona 13,         !- Nome Parede Alvo
    8.33266792761729e-36,     !- Fator de Forma
    Parede 4-Zona 13,         !- Nome Parede Alvo
    1.32684060247105e-35,     !- Fator de Forma
    Parede 5-Zona 13,         !- Nome Parede Alvo
    5.38895963741275e-35,     !- Fator de Forma
    cobertura 7-Zona 13,      !- Nome Parede Alvo
    0.300212919756787,        !- Fator de Forma
    piso 8-Zona 13,           !- Nome Parede Alvo
    0.00020094132984859;      !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facecobertura 7-Zona 13, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 13,        !- Nome Parede Alvo
    0.000538924783702585,     !- Fator de Forma
    fachada 1-Zona 13,        !- Nome Parede Alvo
    0.113588129721353,        !- Fator de Forma
    fachada 2-Zona 13,        !- Nome Parede Alvo
    0.00138668501087794,      !- Fator de Forma
    Parede 3-Zona 13,         !- Nome Parede Alvo
    2.61896205864094e-05,     !- Fator de Forma
    Parede 4-Zona 13,         !- Nome Parede Alvo
    4.14718739765621e-05,     !- Fator de Forma
    Parede 5-Zona 13,         !- Nome Parede Alvo
    7.02434261253505e-05,     !- Fator de Forma
    Parede 6-Zona 13,         !- Nome Parede Alvo
    0.0598890683062657,       !- Fator de Forma
    piso 8-Zona 13,           !- Nome Parede Alvo
    0.113424324094084;        !- Fator de Forma

  Domus:Face:FatorForma,
    FatorForm_Facepiso 8-Zona 13, !- Nome do objeto
    8,                        !- Numero de Fatores de Forma
    fachada 0-Zona 13,        !- Nome Parede Alvo
    0.00138576342327391,      !- Fator de Forma
    fachada 1-Zona 13,        !- Nome Parede Alvo
    0.113588129721353,        !- Fator de Forma
    fachada 2-Zona 13,        !- Nome Parede Alvo
    0.000538919983838298,     !- Fator de Forma
    Parede 3-Zona 13,         !- Nome Parede Alvo
    0.0598890683062657,       !- Fator de Forma
    Parede 4-Zona 13,         !- Nome Parede Alvo
    0.000128797935347675,     !- Fator de Forma
    Parede 5-Zona 13,         !- Nome Parede Alvo
    6.74881224635862e-05,     !- Fator de Forma
    Parede 6-Zona 13,         !- Nome Parede Alvo
    4.00855134369412e-05,     !- Fator de Forma
    cobertura 7-Zona 13,      !- Nome Parede Alvo
    0.113424324094084;        !- Fator de Forma

!-   ===========  ALL OBJECTS IN CLASS: DOMUS:FACE:PTF:MODELOSIMULACAO ===========

  Domus:Face:PTF:ModeloSimulacao,
    ModelSimul_PTF_cobertura 0-Zona 1, !- Nome do objeto
    0,                        !- Modelo Simulacao
    1,                        !- Nivel de Simplificacao
    ;                         !- Referencia para o objeto de Modelo com Interface Externa (EMI)

!-   ===========  ALL OBJECTS IN CLASS: DOMUS:FACE:PTF:PARAMCOEFCONV ===========

  Domus:Face:PTF:ParamCoefConv,
    ParamCoefConv_PTF_cobertura 0-Zona 1, !- Nome do objeto
    0,                        !- Calcular coeficiente conveccao interno
    0,                        !- Calcular coeficiente conveccao externo
    1,                        !- Calcular coeficiente conveccao interno massa
    1,                        !- Calcular coeficiente conveccao externo massa
    3,                        !- Valor coeficiente conveccao interno
    12,                       !- Valor coeficiente conveccao externo
    0.00275,                  !- Valor coeficiente conveccao interno massa
    0.00275,                  !- Valor coeficiente conveccao externo massa
    0,                        !- Tipo de coeficiente (natural = 0, forcado = 1)
    0,                        !- Velocidade do ar
    0,                        !- Coeficiente de convec. interno A (Yazdanian e Klems)
    0,                        !- Coeficiente de convec. interno C (Yazdanian e Klems)
    0,                        !- Coeficiente de convec. interno n (Yazdanian e Klems)
    0,                        !- Coeficiente de convec. externo A (Yazdanian e Klems)
    0,                        !- Coeficiente de convec. externo C (Yazdanian e Klems)
    0,                        !- Coeficiente de convec. externo n (Yazdanian e Klems)
    0,                        !- Calcular coeficiente convec. interno YK
    0,                        !- Calcular coeficiente convec. externo YK
    0,                        !- Residuo conveccao massa interna
    0;                        !- Residuo conveccao massa externo
